    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period</td>
    <td align="right">Peak Hour Of Day</td>
    <td align="right">Peak Step Start Minute</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-25
    02:56:54</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">DOAS AHU  OUTDOOR AIR CONTROLLER</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.94</td>
    <td align="right">        0.94</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STAIRNCOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFF-YUJIE</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">OFF-BAPP</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">OFF-WEILI</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">OFF-ZHIANG</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">OFF-NINA</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">OFF-VOLKER</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFF-ERICA</td>
    <td align="right">        0.50</td>
    <td align="right">       24.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">OFF-JAMES</td>
    <td align="right">       23.25</td>
    <td align="right">       24.00</td>
    <td align="right">       23.25</td>
  </tr>
  <tr>
    <td align="right">OFF-VIVIAN</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">OFF-CHENLU</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">OFF-OMER</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">SMALLCONF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LARGECONF1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFF-ANNIE</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">LARGECONF0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFF-SUREKHA</td>
    <td align="right">       13.50</td>
    <td align="right">       24.00</td>
    <td align="right">       13.50</td>
  </tr>
  <tr>
    <td align="right">UNDERFLOOR_VOID_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFS1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFS2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFS3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFS0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFS4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFN0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFN3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFN1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFN2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRINOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BAS</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRISOU</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">        1.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STAIRNCOM</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFF-YUJIE</td>
    <td align="right">        8.17</td>
    <td align="right">        0.00</td>
    <td align="right">        8.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFF-BAPP</td>
    <td align="right">       11.67</td>
    <td align="right">        0.00</td>
    <td align="right">       11.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFF-WEILI</td>
    <td align="right">       12.17</td>
    <td align="right">        0.00</td>
    <td align="right">       12.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFF-ZHIANG</td>
    <td align="right">       12.08</td>
    <td align="right">        0.00</td>
    <td align="right">       12.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFF-NINA</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFF-VOLKER</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFF-ERICA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFF-JAMES</td>
    <td align="right">        3.58</td>
    <td align="right">        0.00</td>
    <td align="right">        3.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFF-VIVIAN</td>
    <td align="right">       10.83</td>
    <td align="right">        0.00</td>
    <td align="right">       10.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFF-CHENLU</td>
    <td align="right">       11.67</td>
    <td align="right">        0.00</td>
    <td align="right">       11.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFF-OMER</td>
    <td align="right">       11.58</td>
    <td align="right">        0.00</td>
    <td align="right">       11.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMALLCONF</td>
    <td align="right">       11.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LARGECONF1</td>
    <td align="right">        5.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFF-ANNIE</td>
    <td align="right">        6.33</td>
    <td align="right">        0.00</td>
    <td align="right">        6.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LARGECONF0</td>
    <td align="right">        1.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFF-SUREKHA</td>
    <td align="right">        3.50</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">UNDERFLOOR_VOID_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFS1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFS2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFS3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFS0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFS4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFN0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFN3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFN1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFN2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRINOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BAS</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRISOU</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       12.42</td>
    <td align="right">        0.00</td>
    <td align="right">       12.42</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-25
    02:56:54</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.88</td>
    <td align="right">      383.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">STAIRNCOM</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.73</td>
    <td align="right">      173.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFF-YUJIE</td>
    <td align="right">        0.15</td>
    <td align="right">        3.00</td>
    <td align="right">       64.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.381</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFF-BAPP</td>
    <td align="right">        0.10</td>
    <td align="right">        2.00</td>
    <td align="right">      148.66</td>
    <td align="right">       0.000</td>
    <td align="right">       0.380</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFF-WEILI</td>
    <td align="right">        0.10</td>
    <td align="right">        2.00</td>
    <td align="right">       62.64</td>
    <td align="right">       0.000</td>
    <td align="right">       0.380</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFF-ZHIANG</td>
    <td align="right">        0.05</td>
    <td align="right">        1.00</td>
    <td align="right">       65.14</td>
    <td align="right">       0.000</td>
    <td align="right">       0.380</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFF-NINA</td>
    <td align="right">        0.05</td>
    <td align="right">        1.00</td>
    <td align="right">       58.83</td>
    <td align="right">       0.000</td>
    <td align="right">       0.380</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFF-VOLKER</td>
    <td align="right">        0.05</td>
    <td align="right">        1.00</td>
    <td align="right">       35.47</td>
    <td align="right">       0.000</td>
    <td align="right">       0.383</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFF-ERICA</td>
    <td align="right">        0.05</td>
    <td align="right">        1.00</td>
    <td align="right">       35.47</td>
    <td align="right">       0.000</td>
    <td align="right">       0.383</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFF-JAMES</td>
    <td align="right">        0.05</td>
    <td align="right">        1.00</td>
    <td align="right">       34.83</td>
    <td align="right">       0.000</td>
    <td align="right">       0.381</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFF-VIVIAN</td>
    <td align="right">        0.05</td>
    <td align="right">        1.00</td>
    <td align="right">       34.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.380</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFF-CHENLU</td>
    <td align="right">        0.20</td>
    <td align="right">        4.00</td>
    <td align="right">       34.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.380</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFF-OMER</td>
    <td align="right">        0.05</td>
    <td align="right">        1.00</td>
    <td align="right">       34.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.380</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SMALLCONF</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.04</td>
    <td align="right">       71.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LARGECONF1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.47</td>
    <td align="right">      124.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFF-ANNIE</td>
    <td align="right">        0.05</td>
    <td align="right">        1.00</td>
    <td align="right">      142.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.381</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LARGECONF0</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.48</td>
    <td align="right">      382.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFF-SUREKHA</td>
    <td align="right">        0.05</td>
    <td align="right">        1.00</td>
    <td align="right">      400.28</td>
    <td align="right">       0.000</td>
    <td align="right">       0.381</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.88</td>
    <td align="right">      383.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">STAIRNCOM</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.73</td>
    <td align="right">      173.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFF-YUJIE</td>
    <td align="right">        0.15</td>
    <td align="right">        3.00</td>
    <td align="right">       64.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.016</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFF-BAPP</td>
    <td align="right">        0.10</td>
    <td align="right">        2.00</td>
    <td align="right">      148.66</td>
    <td align="right">       0.000</td>
    <td align="right">       0.016</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFF-WEILI</td>
    <td align="right">        0.10</td>
    <td align="right">        2.00</td>
    <td align="right">       62.64</td>
    <td align="right">       0.000</td>
    <td align="right">       0.016</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFF-ZHIANG</td>
    <td align="right">        0.05</td>
    <td align="right">        1.00</td>
    <td align="right">       65.14</td>
    <td align="right">       0.000</td>
    <td align="right">       0.016</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFF-NINA</td>
    <td align="right">        0.05</td>
    <td align="right">        1.00</td>
    <td align="right">       58.83</td>
    <td align="right">       0.000</td>
    <td align="right">       0.016</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFF-VOLKER</td>
    <td align="right">        0.05</td>
    <td align="right">        1.00</td>
    <td align="right">       35.47</td>
    <td align="right">       0.000</td>
    <td align="right">       0.016</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFF-ERICA</td>
    <td align="right">        0.05</td>
    <td align="right">        1.00</td>
    <td align="right">       35.47</td>
    <td align="right">       0.000</td>
    <td align="right">       0.016</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFF-JAMES</td>
    <td align="right">        0.05</td>
    <td align="right">        1.00</td>
    <td align="right">       34.83</td>
    <td align="right">       0.000</td>
    <td align="right">       0.016</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFF-VIVIAN</td>
    <td align="right">        0.05</td>
    <td align="right">        1.00</td>
    <td align="right">       34.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.016</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFF-CHENLU</td>
    <td align="right">        0.20</td>
    <td align="right">        4.00</td>
    <td align="right">       34.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.016</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFF-OMER</td>
    <td align="right">        0.05</td>
    <td align="right">        1.00</td>
    <td align="right">       34.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.016</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SMALLCONF</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.04</td>
    <td align="right">       71.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LARGECONF1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.47</td>
    <td align="right">      124.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFF-ANNIE</td>
    <td align="right">        0.05</td>
    <td align="right">        1.00</td>
    <td align="right">      142.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.016</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LARGECONF0</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.48</td>
    <td align="right">      382.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFF-SUREKHA</td>
    <td align="right">        0.05</td>
    <td align="right">        1.00</td>
    <td align="right">      400.28</td>
    <td align="right">       0.000</td>
    <td align="right">       0.016</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-25
    02:56:54</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         331</td>
    <td align="right">         253</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          50</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          93</td>
    <td align="right">          45</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          19</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">         132</td>
    <td align="right">         132</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">         174</td>
    <td align="right">         174</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">         129</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          19</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">          12</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        1966</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         158</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        5500</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         189</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         785</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">        1820</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-25
    02:56:54</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">        0.10</td>
    <td align="right">     1073.02</td>
    <td align="right">01-JAN-13:10</td>
    <td align="right">     1373.02</td>
    <td align="right">01-JAN-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">        0.02</td>
    <td align="right">      191.04</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">      191.04</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRINOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRINOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#corriNor#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:KITCHEN</td>
    <td align="right">        0.00</td>
    <td align="right">       13.48</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       13.48</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:KITCHEN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#kitchen#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BAS</td>
    <td align="right">        0.00</td>
    <td align="right">       27.19</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       27.19</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BAS</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#bas#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:STAIRNCOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:STAIRNCOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#stairNcom#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRISOU</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRISOU</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#corriSou#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFF-YUJIE</td>
    <td align="right">        0.00</td>
    <td align="right">       26.70</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       26.70</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFF-YUJIE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#off-yujie#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFF-BAPP</td>
    <td align="right">        0.00</td>
    <td align="right">        7.83</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        7.83</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFF-BAPP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#off-bapp#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFF-WEILI</td>
    <td align="right">        0.00</td>
    <td align="right">        7.83</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        7.83</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFF-WEILI</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#off-weili#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFF-ZHIANG</td>
    <td align="right">        0.00</td>
    <td align="right">       26.10</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       26.10</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFF-ZHIANG</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#off-zhiang#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFF-NINA</td>
    <td align="right">        0.00</td>
    <td align="right">        7.67</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        7.67</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFF-NINA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#off-nina#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFF-VOLKER</td>
    <td align="right">        0.00</td>
    <td align="right">        8.16</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        8.16</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFF-VOLKER</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#off-volker#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFF-ERICA</td>
    <td align="right">        0.00</td>
    <td align="right">        8.16</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        8.16</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFF-ERICA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#off-erica#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFF-JAMES</td>
    <td align="right">        0.00</td>
    <td align="right">        8.01</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        8.01</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFF-JAMES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#off-james#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFF-VIVIAN</td>
    <td align="right">        0.00</td>
    <td align="right">        7.83</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        7.83</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFF-VIVIAN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#off-vivian#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFF-CHENLU</td>
    <td align="right">        0.00</td>
    <td align="right">       26.10</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       26.10</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFF-CHENLU</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#off-chenlu#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFF-OMER</td>
    <td align="right">        0.00</td>
    <td align="right">        7.83</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        7.83</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFF-OMER</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#off-omer#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SMALLCONF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SMALLCONF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#smallConf#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LARGECONF1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LARGECONF1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#largeConf1#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFF-ANNIE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFF-ANNIE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#off-annie#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LARGECONF0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LARGECONF0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#largeConf0#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFF-SUREKHA</td>
    <td align="right">        0.00</td>
    <td align="right">        8.16</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        8.16</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFF-SUREKHA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#off-surekha#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">        0.02</td>
    <td align="right">      191.04</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">      191.04</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:KITCHEN</td>
    <td align="right">        0.00</td>
    <td align="right">       13.48</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       13.48</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#kitchen#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">       13.48</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       13.48</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BAS</td>
    <td align="right">        0.00</td>
    <td align="right">       27.19</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       27.19</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#bas#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">       27.19</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       27.19</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFF-YUJIE</td>
    <td align="right">        0.00</td>
    <td align="right">       26.70</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       26.70</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#off-yujie#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">       26.70</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       26.70</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFF-BAPP</td>
    <td align="right">        0.00</td>
    <td align="right">        7.83</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        7.83</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#off-bapp#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        7.83</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        7.83</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFF-WEILI</td>
    <td align="right">        0.00</td>
    <td align="right">        7.83</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        7.83</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#off-weili#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        7.83</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        7.83</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFF-ZHIANG</td>
    <td align="right">        0.00</td>
    <td align="right">       26.10</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       26.10</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#off-zhiang#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">       26.10</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       26.10</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFF-NINA</td>
    <td align="right">        0.00</td>
    <td align="right">        7.67</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        7.67</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#off-nina#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        7.67</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        7.67</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFF-VOLKER</td>
    <td align="right">        0.00</td>
    <td align="right">        8.16</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        8.16</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#off-volker#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        8.16</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        8.16</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFF-ERICA</td>
    <td align="right">        0.00</td>
    <td align="right">        8.16</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        8.16</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#off-erica#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        8.16</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        8.16</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFF-JAMES</td>
    <td align="right">        0.00</td>
    <td align="right">        8.01</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        8.01</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#off-james#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        8.01</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        8.01</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFF-VIVIAN</td>
    <td align="right">        0.00</td>
    <td align="right">        7.83</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        7.83</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#off-vivian#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        7.83</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        7.83</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFF-CHENLU</td>
    <td align="right">        0.00</td>
    <td align="right">       26.10</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       26.10</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#off-chenlu#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">       26.10</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       26.10</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFF-OMER</td>
    <td align="right">        0.00</td>
    <td align="right">        7.83</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        7.83</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#off-omer#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        7.83</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        7.83</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LARGECONF1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#largeConf1#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFF-ANNIE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#off-annie#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LARGECONF0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#largeConf0#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFF-SUREKHA</td>
    <td align="right">        0.00</td>
    <td align="right">        8.16</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        8.16</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#off-surekha#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        8.16</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        8.16</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        0.09</td>
    <td align="right">      881.98</td>
    <td align="right">01-JAN-13:10</td>
    <td align="right">     1181.98</td>
    <td align="right">01-JAN-08:05</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        0.09</td>
    <td align="right">      881.98</td>
    <td align="right">01-JAN-13:10</td>
    <td align="right">     1181.98</td>
    <td align="right">01-JAN-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">HeatRecovery:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">        0.10</td>
    <td align="right">     1073.02</td>
    <td align="right">01-JAN-13:10</td>
    <td align="right">     1373.02</td>
    <td align="right">01-JAN-08:05</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">        0.10</td>
    <td align="right">     1073.02</td>
    <td align="right">01-JAN-13:10</td>
    <td align="right">     1373.02</td>
    <td align="right">01-JAN-08:05</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">        0.10</td>
    <td align="right">     1073.02</td>
    <td align="right">01-JAN-13:10</td>
    <td align="right">     1373.02</td>
    <td align="right">01-JAN-08:05</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">        0.10</td>
    <td align="right">     1073.02</td>
    <td align="right">01-JAN-13:10</td>
    <td align="right">     1373.02</td>
    <td align="right">01-JAN-08:05</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">        0.10</td>
    <td align="right">     1073.02</td>
    <td align="right">01-JAN-13:10</td>
    <td align="right">     1373.02</td>
    <td align="right">01-JAN-08:05</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">        0.10</td>
    <td align="right">     1073.02</td>
    <td align="right">01-JAN-13:10</td>
    <td align="right">     1373.02</td>
    <td align="right">01-JAN-08:05</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">DistrictCooling:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">DistrictCooling:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:DistrictCooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">        1.47</td>
    <td align="right">     5406.46</td>
    <td align="right">01-JAN-14:50</td>
    <td align="right">    55254.49</td>
    <td align="right">01-JAN-08:55</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:UNDERFLOOR_VOID_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:UNDERFLOOR_VOID_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:UNDERFLOOR_VOID_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOFS1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOFS1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOFS1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOFS2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOFS2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOFS2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOFS3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOFS3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOFS3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOFS0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOFS0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOFS0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOFS4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOFS4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOFS4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOFN0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOFN0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOFN0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOFN3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOFN3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOFN3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOFN1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOFN1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOFN1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOFN2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOFN2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOFN2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRINOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRINOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRINOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:KITCHEN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:KITCHEN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:KITCHEN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BAS</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BAS</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BAS</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:STAIRNCOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:STAIRNCOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:STAIRNCOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRISOU</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRISOU</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRISOU</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFF-YUJIE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFF-YUJIE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFF-YUJIE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFF-BAPP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFF-BAPP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFF-BAPP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFF-WEILI</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFF-WEILI</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFF-WEILI</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFF-ZHIANG</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFF-ZHIANG</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFF-ZHIANG</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFF-NINA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFF-NINA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFF-NINA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFF-VOLKER</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFF-VOLKER</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFF-VOLKER</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFF-ERICA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFF-ERICA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFF-ERICA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFF-JAMES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFF-JAMES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFF-JAMES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFF-VIVIAN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFF-VIVIAN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFF-VIVIAN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFF-CHENLU</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFF-CHENLU</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFF-CHENLU</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFF-OMER</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFF-OMER</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFF-OMER</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SMALLCONF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SMALLCONF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SMALLCONF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LARGECONF1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LARGECONF1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LARGECONF1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFF-ANNIE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFF-ANNIE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFF-ANNIE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LARGECONF0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LARGECONF0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LARGECONF0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFF-SUREKHA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFF-SUREKHA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFF-SUREKHA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">        1.47</td>
    <td align="right">     5406.46</td>
    <td align="right">01-JAN-14:50</td>
    <td align="right">    55254.49</td>
    <td align="right">01-JAN-08:55</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">        1.47</td>
    <td align="right">     5406.46</td>
    <td align="right">01-JAN-14:50</td>
    <td align="right">    55254.49</td>
    <td align="right">01-JAN-08:55</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">        1.47</td>
    <td align="right">     5406.46</td>
    <td align="right">01-JAN-14:50</td>
    <td align="right">    55254.49</td>
    <td align="right">01-JAN-08:55</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">        1.47</td>
    <td align="right">     5406.46</td>
    <td align="right">01-JAN-14:50</td>
    <td align="right">    55254.49</td>
    <td align="right">01-JAN-08:55</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">        1.47</td>
    <td align="right">     5406.46</td>
    <td align="right">01-JAN-14:50</td>
    <td align="right">    55254.49</td>
    <td align="right">01-JAN-08:55</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForHeating:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForCooling:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Facility</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:55</td>
    <td align="right">   133405.77</td>
    <td align="right">01-JAN-08:05</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Plant</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:55</td>
    <td align="right">   133405.77</td>
    <td align="right">01-JAN-08:05</td>
  </tr>
  <tr>
    <td align="right">Heating:DistrictHeating</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:55</td>
    <td align="right">   133405.77</td>
    <td align="right">01-JAN-08:05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-25
    02:56:54</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Input Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Input Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.034</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.023</td>
    <td align="right">       0.000</td>
    <td align="right">       0.010</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.069</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">STAIRNCOM</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.109</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.019</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.034</td>
    <td align="right">      -0.014</td>
    <td align="right">      -0.031</td>
    <td align="right">      -0.050</td>
  </tr>
  <tr>
    <td align="right">OFF-YUJIE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.057</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.003</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.014</td>
    <td align="right">      -0.000</td>
    <td align="right">      -0.011</td>
    <td align="right">      -0.043</td>
  </tr>
  <tr>
    <td align="right">OFF-BAPP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.058</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.002</td>
    <td align="right">       0.023</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.013</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.024</td>
    <td align="right">      -0.047</td>
  </tr>
  <tr>
    <td align="right">OFF-WEILI</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.058</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.002</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.013</td>
    <td align="right">      -0.000</td>
    <td align="right">      -0.010</td>
    <td align="right">      -0.047</td>
  </tr>
  <tr>
    <td align="right">OFF-ZHIANG</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.057</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.002</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.013</td>
    <td align="right">      -0.000</td>
    <td align="right">      -0.011</td>
    <td align="right">      -0.044</td>
  </tr>
  <tr>
    <td align="right">OFF-NINA</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.099</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.004</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.023</td>
    <td align="right">      -0.002</td>
    <td align="right">      -0.010</td>
    <td align="right">      -0.074</td>
  </tr>
  <tr>
    <td align="right">OFF-VOLKER</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.089</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.018</td>
    <td align="right">      -0.024</td>
    <td align="right">      -0.007</td>
    <td align="right">      -0.041</td>
  </tr>
  <tr>
    <td align="right">OFF-ERICA</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.094</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.018</td>
    <td align="right">      -0.017</td>
    <td align="right">      -0.007</td>
    <td align="right">      -0.054</td>
  </tr>
  <tr>
    <td align="right">OFF-JAMES</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.059</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.001</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.015</td>
    <td align="right">      -0.000</td>
    <td align="right">      -0.006</td>
    <td align="right">      -0.046</td>
  </tr>
  <tr>
    <td align="right">OFF-VIVIAN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.060</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.001</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.014</td>
    <td align="right">      -0.000</td>
    <td align="right">      -0.006</td>
    <td align="right">      -0.049</td>
  </tr>
  <tr>
    <td align="right">OFF-CHENLU</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.060</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.001</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.014</td>
    <td align="right">      -0.000</td>
    <td align="right">      -0.006</td>
    <td align="right">      -0.049</td>
  </tr>
  <tr>
    <td align="right">OFF-OMER</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.059</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.001</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.014</td>
    <td align="right">      -0.000</td>
    <td align="right">      -0.006</td>
    <td align="right">      -0.045</td>
  </tr>
  <tr>
    <td align="right">SMALLCONF</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.101</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.020</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.023</td>
    <td align="right">      -0.004</td>
    <td align="right">      -0.012</td>
    <td align="right">      -0.086</td>
  </tr>
  <tr>
    <td align="right">LARGECONF1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.179</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.025</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.054</td>
    <td align="right">      -0.001</td>
    <td align="right">      -0.021</td>
    <td align="right">      -0.128</td>
  </tr>
  <tr>
    <td align="right">OFF-ANNIE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.102</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.021</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.026</td>
    <td align="right">      -0.000</td>
    <td align="right">      -0.024</td>
    <td align="right">      -0.074</td>
  </tr>
  <tr>
    <td align="right">LARGECONF0</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.058</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.070</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.016</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.068</td>
    <td align="right">      -0.045</td>
  </tr>
  <tr>
    <td align="right">OFF-SUREKHA</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.056</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.002</td>
    <td align="right">       0.062</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.015</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.070</td>
    <td align="right">      -0.036</td>
  </tr>
  <tr>
    <td align="right">UNDERFLOOR_VOID_SPACE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.104</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.104</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ROOFS1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.005</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ROOFS2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.004</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ROOFS3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.004</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ROOFS0</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.004</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ROOFS4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.004</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ROOFN0</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.010</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.061</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.058</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.013</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ROOFN3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.008</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ROOFN1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.040</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.016</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ROOFN2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.028</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.031</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.010</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRINOR</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.015</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.019</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BAS</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.087</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.016</td>
    <td align="right">      -0.030</td>
    <td align="right">      -0.018</td>
    <td align="right">      -0.027</td>
  </tr>
  <tr>
    <td align="right">CORRISOU</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.026</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.023</td>
    <td align="right">      -0.003</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.475</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.017</td>
    <td align="right">       0.092</td>
    <td align="right">       0.312</td>
    <td align="right">       0.000</td>
    <td align="right">       0.290</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.481</td>
    <td align="right">      -0.092</td>
    <td align="right">      -0.630</td>
    <td align="right">      -0.987</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak</td>
    <td align="right">HVAC Input Sensible Air Heating [W]</td>
    <td align="right">HVAC Input Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STAIRNCOM</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFF-YUJIE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFF-BAPP</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFF-WEILI</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFF-ZHIANG</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFF-NINA</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFF-VOLKER</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFF-ERICA</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFF-JAMES</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFF-VIVIAN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFF-CHENLU</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFF-OMER</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMALLCONF</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LARGECONF1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFF-ANNIE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LARGECONF0</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFF-SUREKHA</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">UNDERFLOOR_VOID_SPACE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFS1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFS2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFS3</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFS0</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFS4</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFN0</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFN3</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFN1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFN2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRINOR</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BAS</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRISOU</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak</td>
    <td align="right">HVAC Input Sensible Air Heating [W]</td>
    <td align="right">HVAC Input Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">01-JAN-08:55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3820.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.48</td>
    <td align="right">        0.00</td>
    <td align="right">      663.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -878.46</td>
    <td align="right">    -3619.28</td>
  </tr>
  <tr>
    <td align="right">STAIRNCOM</td>
    <td align="right">01-JAN-08:55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3480.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -114.97</td>
    <td align="right">     -335.63</td>
    <td align="right">     -401.90</td>
    <td align="right">    -2627.67</td>
  </tr>
  <tr>
    <td align="right">OFF-YUJIE</td>
    <td align="right">01-JAN-08:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1676.43</td>
    <td align="right">        0.00</td>
    <td align="right">       12.78</td>
    <td align="right">        0.00</td>
    <td align="right">       26.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -98.68</td>
    <td align="right">      -68.95</td>
    <td align="right">     -144.37</td>
    <td align="right">    -1403.91</td>
  </tr>
  <tr>
    <td align="right">OFF-BAPP</td>
    <td align="right">01-JAN-08:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1677.19</td>
    <td align="right">        0.00</td>
    <td align="right">        8.66</td>
    <td align="right">        0.00</td>
    <td align="right">        7.83</td>
    <td align="right">        0.00</td>
    <td align="right">      207.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -107.56</td>
    <td align="right">        0.00</td>
    <td align="right">     -327.64</td>
    <td align="right">    -1465.61</td>
  </tr>
  <tr>
    <td align="right">OFF-WEILI</td>
    <td align="right">01-JAN-08:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1676.67</td>
    <td align="right">        0.00</td>
    <td align="right">        8.62</td>
    <td align="right">        0.00</td>
    <td align="right">        7.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -113.22</td>
    <td align="right">       -0.39</td>
    <td align="right">     -138.64</td>
    <td align="right">    -1440.87</td>
  </tr>
  <tr>
    <td align="right">OFF-ZHIANG</td>
    <td align="right">01-JAN-08:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1671.95</td>
    <td align="right">        0.00</td>
    <td align="right">        4.29</td>
    <td align="right">        0.00</td>
    <td align="right">       26.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -136.84</td>
    <td align="right">      -18.92</td>
    <td align="right">     -145.62</td>
    <td align="right">    -1400.96</td>
  </tr>
  <tr>
    <td align="right">OFF-NINA</td>
    <td align="right">01-JAN-08:55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2970.99</td>
    <td align="right">        0.00</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">        7.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -92.52</td>
    <td align="right">     -209.83</td>
    <td align="right">     -135.07</td>
    <td align="right">    -2545.41</td>
  </tr>
  <tr>
    <td align="right">OFF-VOLKER</td>
    <td align="right">01-JAN-08:55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5486.41</td>
    <td align="right">        0.00</td>
    <td align="right">        3.78</td>
    <td align="right">        0.00</td>
    <td align="right">        8.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -242.83</td>
    <td align="right">     -375.71</td>
    <td align="right">      -90.71</td>
    <td align="right">    -4789.09</td>
  </tr>
  <tr>
    <td align="right">OFF-ERICA</td>
    <td align="right">01-JAN-08:55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5694.05</td>
    <td align="right">        0.00</td>
    <td align="right">        3.72</td>
    <td align="right">        0.00</td>
    <td align="right">        8.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -240.45</td>
    <td align="right">     -284.85</td>
    <td align="right">      -91.92</td>
    <td align="right">    -5088.71</td>
  </tr>
  <tr>
    <td align="right">OFF-JAMES</td>
    <td align="right">01-JAN-08:55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1738.85</td>
    <td align="right">        0.00</td>
    <td align="right">        4.08</td>
    <td align="right">        0.00</td>
    <td align="right">        8.01</td>
    <td align="right">        0.00</td>
    <td align="right">        7.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -204.89</td>
    <td align="right">        0.00</td>
    <td align="right">      -81.89</td>
    <td align="right">    -1471.65</td>
  </tr>
  <tr>
    <td align="right">OFF-VIVIAN</td>
    <td align="right">01-JAN-08:55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1741.36</td>
    <td align="right">        0.00</td>
    <td align="right">        4.20</td>
    <td align="right">        0.00</td>
    <td align="right">        7.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -190.43</td>
    <td align="right">        0.00</td>
    <td align="right">      -77.38</td>
    <td align="right">    -1485.86</td>
  </tr>
  <tr>
    <td align="right">OFF-CHENLU</td>
    <td align="right">01-JAN-08:55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1746.78</td>
    <td align="right">        0.00</td>
    <td align="right">       16.90</td>
    <td align="right">        0.00</td>
    <td align="right">       26.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -189.68</td>
    <td align="right">      -39.34</td>
    <td align="right">      -77.02</td>
    <td align="right">    -1483.75</td>
  </tr>
  <tr>
    <td align="right">OFF-OMER</td>
    <td align="right">01-JAN-08:55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1737.26</td>
    <td align="right">        0.00</td>
    <td align="right">        4.21</td>
    <td align="right">        0.00</td>
    <td align="right">        7.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -193.13</td>
    <td align="right">      -37.60</td>
    <td align="right">      -77.09</td>
    <td align="right">    -1441.49</td>
  </tr>
  <tr>
    <td align="right">SMALLCONF</td>
    <td align="right">01-JAN-08:55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3059.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -334.20</td>
    <td align="right">     -161.06</td>
    <td align="right">     -163.87</td>
    <td align="right">    -2400.05</td>
  </tr>
  <tr>
    <td align="right">LARGECONF1</td>
    <td align="right">01-JAN-08:55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5218.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -677.07</td>
    <td align="right">     -191.61</td>
    <td align="right">     -288.23</td>
    <td align="right">    -4061.22</td>
  </tr>
  <tr>
    <td align="right">OFF-ANNIE</td>
    <td align="right">01-JAN-08:55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2975.80</td>
    <td align="right">        0.00</td>
    <td align="right">        4.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -84.83</td>
    <td align="right">      -37.13</td>
    <td align="right">     -325.37</td>
    <td align="right">    -2532.68</td>
  </tr>
  <tr>
    <td align="right">LARGECONF0</td>
    <td align="right">01-JAN-08:55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1742.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      988.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -208.03</td>
    <td align="right">        0.00</td>
    <td align="right">     -889.55</td>
    <td align="right">    -1633.87</td>
  </tr>
  <tr>
    <td align="right">OFF-SUREKHA</td>
    <td align="right">01-JAN-08:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1673.39</td>
    <td align="right">        0.00</td>
    <td align="right">        4.25</td>
    <td align="right">        0.00</td>
    <td align="right">        8.16</td>
    <td align="right">        0.00</td>
    <td align="right">      832.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -122.70</td>
    <td align="right">        0.00</td>
    <td align="right">     -906.87</td>
    <td align="right">    -1489.20</td>
  </tr>
  <tr>
    <td align="right">UNDERFLOOR_VOID_SPACE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFS1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFS2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFS3</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFS0</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFS4</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFN0</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFN3</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFN1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFN2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRINOR</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BAS</td>
    <td align="right">01-JAN-08:55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5475.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.19</td>
    <td align="right">        7.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">     -499.30</td>
    <td align="right">     -232.10</td>
    <td align="right">    -4779.60</td>
  </tr>
  <tr>
    <td align="right">CORRISOU</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">01-JAN-08:55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    55254.49</td>
    <td align="right">        0.00</td>
    <td align="right">       83.67</td>
    <td align="right">        0.00</td>
    <td align="right">      191.04</td>
    <td align="right">      287.44</td>
    <td align="right">     3444.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4243.57</td>
    <td align="right">    -2307.31</td>
    <td align="right">    -8251.90</td>
    <td align="right">   -44458.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-25
    02:56:54</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">WHOLEYEAR ** Pittsburgh Allegheny Co Ap PA USA TMY3 WMO#=725205</td>
  </tr>
  <tr>
    <td align="right">HDD and CDD data source</td>
    <td align="right">Weather File Stat</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">      611.63</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">District Heat</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">       35.95</td>
    <td align="right">       35.95</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STAIRNCOM</td>
    <td align="right">       57.70</td>
    <td align="right">       57.70</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFF-YUJIE</td>
    <td align="right">       21.36</td>
    <td align="right">       21.36</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">OFF-BAPP</td>
    <td align="right">       20.88</td>
    <td align="right">       20.88</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">OFF-WEILI</td>
    <td align="right">       20.88</td>
    <td align="right">       20.88</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">OFF-ZHIANG</td>
    <td align="right">       20.88</td>
    <td align="right">       20.88</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">OFF-NINA</td>
    <td align="right">       20.45</td>
    <td align="right">       20.45</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">OFF-VOLKER</td>
    <td align="right">       21.75</td>
    <td align="right">       21.75</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">OFF-ERICA</td>
    <td align="right">       21.75</td>
    <td align="right">       21.75</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">OFF-JAMES</td>
    <td align="right">       21.36</td>
    <td align="right">       21.36</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">OFF-VIVIAN</td>
    <td align="right">       20.88</td>
    <td align="right">       20.88</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">OFF-CHENLU</td>
    <td align="right">       20.88</td>
    <td align="right">       20.88</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">OFF-OMER</td>
    <td align="right">       20.88</td>
    <td align="right">       20.88</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SMALLCONF</td>
    <td align="right">       20.45</td>
    <td align="right">       20.45</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LARGECONF1</td>
    <td align="right">       67.30</td>
    <td align="right">       67.30</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFF-ANNIE</td>
    <td align="right">       21.73</td>
    <td align="right">       21.73</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">LARGECONF0</td>
    <td align="right">       67.40</td>
    <td align="right">       67.40</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFF-SUREKHA</td>
    <td align="right">       21.77</td>
    <td align="right">       21.77</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">UNDERFLOOR_VOID_SPACE</td>
    <td align="right">      611.63</td>
    <td align="right">0.00</td>
    <td align="right">      611.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFS1</td>
    <td align="right">       20.98</td>
    <td align="right">0.00</td>
    <td align="right">       20.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFS2</td>
    <td align="right">        0.15</td>
    <td align="right">0.00</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFS3</td>
    <td align="right">        0.15</td>
    <td align="right">0.00</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFS0</td>
    <td align="right">        0.15</td>
    <td align="right">0.00</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFS4</td>
    <td align="right">        0.15</td>
    <td align="right">0.00</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFN0</td>
    <td align="right">        5.19</td>
    <td align="right">0.00</td>
    <td align="right">        5.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFN3</td>
    <td align="right">        0.15</td>
    <td align="right">0.00</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFN1</td>
    <td align="right">       15.19</td>
    <td align="right">0.00</td>
    <td align="right">       15.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFN2</td>
    <td align="right">        0.17</td>
    <td align="right">0.00</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRINOR</td>
    <td align="right">       19.30</td>
    <td align="right">0.00</td>
    <td align="right">       19.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BAS</td>
    <td align="right">       21.75</td>
    <td align="right">       21.75</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRISOU</td>
    <td align="right">       46.34</td>
    <td align="right">0.00</td>
    <td align="right">       46.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">      611.63</td>
    <td align="right">      545.99</td>
    <td align="right">      719.54</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">       12.42</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">       12.42</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Energy Use [GJ]</td>
    <td align="right">Additional Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
    <td align="right">   133405.77</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.09</td>
    <td align="right">     1181.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Parking Garage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">        0.02</td>
    <td align="right">      191.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (process)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooking</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Industrial Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Elevators and Escalators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Line</td>
    <td align="right">        0.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.39</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.02</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.02</td>
    <td align="right">        1.49</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.17</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       92.98</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        5.91</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-25
    02:56:54</b></p>
<b>ZoneHVAC:LowTemperatureRadiant:ConstantFlow</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:LowTemperatureRadiant:ConstantFlow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Maximum Water Flow [m3/s]</td>
    <td align="right">User-Specified Hydronic Tubing Length [m]</td>
  </tr>
  <tr>
    <td align="right">KITCHEN CHILLED CEILING</td>
    <td align="right">    0.000065</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">BAS MULLION</td>
    <td align="right">    0.000065</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">BAS CHILLED CEILING</td>
    <td align="right">    0.000065</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">STAIRNCOM MULLION</td>
    <td align="right">    0.000130</td>
    <td align="right">      200.00</td>
  </tr>
  <tr>
    <td align="right">OFF-YUJIE MULLION</td>
    <td align="right">    0.000065</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">OFF-BAPP MULLION</td>
    <td align="right">    0.000065</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">OFF-WEILI MULLION</td>
    <td align="right">    0.000065</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">OFF-ZHIANG MULLION</td>
    <td align="right">    0.000065</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">OFF-NINA MULLION</td>
    <td align="right">    0.000130</td>
    <td align="right">      200.00</td>
  </tr>
  <tr>
    <td align="right">OFF-VOLKER MULLION</td>
    <td align="right">    0.000065</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">OFF-VOLKER CHILLED CEILING</td>
    <td align="right">    0.000065</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">OFF-ERICA MULLION</td>
    <td align="right">    0.000065</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">OFF-ERICA CHILLED CEILING</td>
    <td align="right">    0.000065</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">OFF-JAMES MULLION</td>
    <td align="right">    0.000065</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">OFF-VIVIAN MULLION</td>
    <td align="right">    0.000065</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">OFF-CHENLU MULLION</td>
    <td align="right">    0.000065</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">OFF-OMER MULLION</td>
    <td align="right">    0.000065</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">SMALLCONF MULLION</td>
    <td align="right">    0.000130</td>
    <td align="right">      200.00</td>
  </tr>
  <tr>
    <td align="right">LARGECONF1 MULLION</td>
    <td align="right">    0.000195</td>
    <td align="right">      300.00</td>
  </tr>
  <tr>
    <td align="right">OFF-ANNIE MULLION</td>
    <td align="right">    0.000130</td>
    <td align="right">      200.00</td>
  </tr>
  <tr>
    <td align="right">LARGECONF0 MULLION</td>
    <td align="right">    0.000065</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">OFF-SUREKHA MULLION</td>
    <td align="right">    0.000065</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:Uncontrolled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">OFF-YUJIE DIRECT AIR</td>
    <td align="right">    0.127500</td>
  </tr>
  <tr>
    <td align="right">OFF-BAPP DIRECT AIR</td>
    <td align="right">    0.127500</td>
  </tr>
  <tr>
    <td align="right">OFF-WEILI DIRECT AIR</td>
    <td align="right">    0.127500</td>
  </tr>
  <tr>
    <td align="right">OFF-NINA DIRECT AIR</td>
    <td align="right">    0.127500</td>
  </tr>
  <tr>
    <td align="right">OFF-JAMES DIRECT AIR</td>
    <td align="right">    0.127500</td>
  </tr>
  <tr>
    <td align="right">OFF-VIVIAN DIRECT AIR</td>
    <td align="right">    0.127500</td>
  </tr>
  <tr>
    <td align="right">OFF-OMER DIRECT AIR</td>
    <td align="right">    0.127500</td>
  </tr>
  <tr>
    <td align="right">SMALLCONF DIRECT AIR</td>
    <td align="right">    0.127500</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>ZoneHVAC:FourPipeFanCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:FourPipeFanCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified Maximum Hot Water Flow [m3/s]</td>
    <td align="right">User-Specified Maximum Cold Water Flow [m3/s]</td>
  </tr>
  <tr>
    <td align="right">OFF-ZHIANG FAN COIL UNIT</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.000130</td>
    <td align="right">    0.000130</td>
  </tr>
  <tr>
    <td align="right">OFF-CHENLU FAN COIL UNIT</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.000130</td>
    <td align="right">    0.000130</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:OnOff</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:OnOff-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">OFF-ZHIANG FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.100000</td>
  </tr>
  <tr>
    <td align="right">OFF-CHENLU FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.100000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirTerminal:SingleDuct:ConstantVolume:CooledBeam</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:ConstantVolume:CooledBeam-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coefficient of Induction Kin</td>
  </tr>
  <tr>
    <td align="right">LARGECONF1 COOLED BEAM</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">OFF-ANNIE COOLED BEAM</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">LARGECONF0 COOLED BEAM</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">OFF-SUREKHA COOLED BEAM</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">DOAS AHU EXTRACT FAN</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">DOAS AHU SUPPLY FAN</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">DESICCANT REGEN FAN</td>
    <td align="right">        1.06</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">User-Specified Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">DOAS AHU UNITARY COOLING COIL DX COOLING COIL</td>
    <td align="right">        1.06</td>
    <td align="right">    25000.00</td>
    <td align="right">    0.600000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">DOAS DESICCANT REGEN BURNER COIL</td>
    <td align="right">    22000.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">TEMPHWLOOP</td>
    <td align="right">        1.12</td>
  </tr>
  <tr>
    <td align="right">TEMPCHWLOOP</td>
    <td align="right">        1.12</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">TEMPHWLOOP SUPPLY PUMP</td>
    <td align="right">       56.98</td>
  </tr>
  <tr>
    <td align="right">TEMPCHWLOOP SUPPLY PUMP</td>
    <td align="right">       56.98</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>DistrictHeating</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_DistrictHeating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">CMU DISTRICTHEATING</td>
    <td align="right">    81409.98</td>
    <td align="right">   400000.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>DistrictCooling</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_DistrictCooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">CMU DISTRICTCOOLING</td>
    <td align="right">    42019.03</td>
    <td align="right">   100000.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>RoomAirSettings:UnderFloorAirDistributionInterior</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_RoomAirSettings:UnderFloorAirDistributionInterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design effective area of diffuser</td>
    <td align="right">Angle between diffuser slots and the vertical</td>
    <td align="right">Power per plume [W]</td>
  </tr>
  <tr>
    <td align="right">OFF-YUJIE</td>
    <td align="right">    0.007500</td>
    <td align="right">       28.00</td>
    <td align="right">      215.39</td>
  </tr>
  <tr>
    <td align="right">OFF-BAPP</td>
    <td align="right">    0.007500</td>
    <td align="right">       28.00</td>
    <td align="right">      135.64</td>
  </tr>
  <tr>
    <td align="right">OFF-WEILI</td>
    <td align="right">    0.007500</td>
    <td align="right">       28.00</td>
    <td align="right">      135.64</td>
  </tr>
  <tr>
    <td align="right">OFF-NINA</td>
    <td align="right">    0.007500</td>
    <td align="right">       28.00</td>
    <td align="right">      195.67</td>
  </tr>
  <tr>
    <td align="right">OFF-JAMES</td>
    <td align="right">    0.007500</td>
    <td align="right">       28.00</td>
    <td align="right">      201.15</td>
  </tr>
  <tr>
    <td align="right">OFF-VIVIAN</td>
    <td align="right">    0.007500</td>
    <td align="right">       28.00</td>
    <td align="right">      198.28</td>
  </tr>
  <tr>
    <td align="right">OFF-OMER</td>
    <td align="right">    0.007500</td>
    <td align="right">       28.00</td>
    <td align="right">      198.28</td>
  </tr>
  <tr>
    <td align="right">SMALLCONF</td>
    <td align="right">    0.007500</td>
    <td align="right">       28.00</td>
    <td align="right">       73.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-25
    02:56:54</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1)</td>
    <td align="right">IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - EASTSHADING1 - SURFACE 1 (1)</td>
    <td align="right">IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | ROOFS1_ROOF_3_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_3_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_3_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_3_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_3_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_2_0_0 | ROOFN0_ROOF_3_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN3_ROOF_2_0_0 | ROOFN3_ROOF_3_0_0 | ROOFN3_ROOF_4_0_0 | ROOFN1_ROOF_2_0_0 | ROOFN1_ROOF_3_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_2_0_0 | ROOFN2_ROOF_3_0_0 | ROOFN2_ROOF_4_0_0 |</td>
  </tr>
  <tr>
    <td align="right">IW - EASTSHADING0 - SURFACE 1 (2)</td>
    <td align="right">IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - EASTSHADING0 - SURFACE 1 (2)</td>
    <td align="right">IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | ROOFS1_ROOF_1_0_0 | ROOFS1_ROOF_3_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_1_0_0 | ROOFS2_ROOF_3_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_1_0_0 | ROOFS3_ROOF_3_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_3_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_2_0_0 | ROOFS4_ROOF_3_0_0 | ROOFN0_ROOF_2_0_0 | ROOFN3_ROOF_2_0_0 | ROOFN1_ROOF_2_0_0 | ROOFN2_ROOF_2_0_0 |</td>
  </tr>
  <tr>
    <td align="right">IW - SOUTHSHADING0 - SURFACE 1 (3)</td>
    <td align="right">IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - SOUTHSHADING0 - SURFACE 1 (3)</td>
    <td align="right">IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | ROOFS1_ROOF_3_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_3_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_3_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_3_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_3_0_0 | ROOFN0_ROOF_2_0_0 | ROOFN3_ROOF_2_0_0 | ROOFN1_ROOF_2_0_0 | ROOFN2_ROOF_2_0_0 |</td>
  </tr>
  <tr>
    <td align="right">IW - WESTSHADING0 - SURFACE 1 (4)</td>
    <td align="right">IW - MMCHROOF - SURFACE 5 (37) | IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - WESTSHADING0 - SURFACE 1 (4)</td>
    <td align="right">IW - MMCHROOF - SURFACE 5 (37) | IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | ROOFS1_ROOF_1_0_0 | ROOFS1_ROOF_2_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_1_0_0 | ROOFS2_ROOF_2_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_1_0_0 | ROOFS3_ROOF_2_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_2_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_1_0_0 | ROOFS4_ROOF_2_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_1_0_0 | ROOFN0_ROOF_2_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN3_ROOF_1_0_0 | ROOFN3_ROOF_2_0_0 | ROOFN3_ROOF_4_0_0 | ROOFN1_ROOF_1_0_0 | ROOFN1_ROOF_2_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_1_0_0 | ROOFN2_ROOF_2_0_0 | ROOFN2_ROOF_4_0_0 |</td>
  </tr>
  <tr>
    <td align="right">IW - WESTWALKWAY0 - SURFACE 1 (5)</td>
    <td align="right">IW - MMCHROOF - SURFACE 1 (33) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_3_0_0 | UNDERFLOOR_VOID_SPACE_WALL_6_0_0 |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - WESTWALKWAY0 - SURFACE 1 (5)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | Mir-IW - NORTHBALCONY - SURFACE 11 (19) | IW - NORTHBALCONY - SURFACE 12 (20) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | IW - NORTHBALCONY - SURFACE 15 (23) | IW - NORTHBALCONY - SURFACE 16 (24) | IW - NORTHBALCONY - SURFACE 17 (25) | IW - NORTHBALCONY - SURFACE 18 (26) | IW - NORTHBALCONY - SURFACE 19 (27) | IW - NORTHBALCONY - SURFACE 20 (28) | Mir-IW - NORTHBALCONY - SURFACE 21 (29) | IW - NORTHBALCONY - SURFACE 22 (30) | IW - MMCHROOF - SURFACE 1 (33) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | Mir-IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_3_0_0 | UNDERFLOOR_VOID_SPACE_WALL_6_0_0 | ROOFS1_ROOF_1_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_1_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_1_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_2_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_2_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN3_ROOF_2_0_0 | ROOFN1_ROOF_2_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_2_0_0 | STAIRNCOM_WALL_9_0_0 | STAIRNCOM_WALL_MULL_TOPWES | STAIRNCOM_WALL_MULL_WES | STAIRNCOM_WALL_10_0_0 | STAIRNCOM_WALL_11_0_0 | STAIRNCOM_WALL_MULL_TOPMIDWES | STAIRNCOM_WALL_12_0_0 | STAIRNCOM_WALL_13_0_0 | STAIRNCOM_WALL_MULL_TOPMIDEAS | STAIRNCOM_WALL_14_0_0 | STAIRNCOM_WALL_15_0_0 | STAIRNCOM_WALL_MULL_TOPEAS | STAIRNCOM_WALL_MULL_EAS | OFF-VOLKER_WALL_4_0_0 | OFF-VOLKER_WALL_MULL_TOPNOR | OFF-VOLKER_WALL_MULL_NOR | OFF-VOLKER_WALL_5_0_0 | OFF-VOLKER_WALL_6_0_0 | OFF-VOLKER_WALL_MULL_TOPMID | OFF-VOLKER_WALL_7_0_0 | OFF-VOLKER_WALL_8_0_0 | OFF-VOLKER_WALL_MULL_TOPSOU | OFF-VOLKER_WALL_MULL_SOU | OFF-ERICA_WALL_4_0_0 | OFF-ERICA_WALL_MULL_TOPNOR | OFF-ERICA_WALL_MULL_NOR | OFF-ERICA_WALL_5_0_0 | OFF-ERICA_WALL_6_0_0 | OFF-ERICA_WALL_MULL_TOPMID | OFF-ERICA_WALL_7_0_0 | OFF-ERICA_WALL_8_0_0 | OFF-ERICA_WALL_MULL_TOPSOU | OFF-ERICA_WALL_MULL_SOU | OFF-JAMES_WALL_4_0_0 | OFF-JAMES_WALL_MULL_NOR | OFF-JAMES_WALL_MULL_TOPNOR | OFF-JAMES_WALL_5_0_0 | OFF-JAMES_WALL_6_0_0 | OFF-JAMES_WALL_MULL_TOPMID | OFF-JAMES_WALL_7_0_0 | OFF-JAMES_WALL_8_0_0 | OFF-JAMES_WALL_MULL_TOPSOU | OFF-JAMES_WALL_MULL_SOU | OFF-VIVIAN_WALL_4_0_0 | OFF-VIVIAN_WALL_MULL_TOPNOR | OFF-VIVIAN_WALL_MULL_NOR | OFF-VIVIAN_WALL_5_0_0 | OFF-VIVIAN_WALL_6_0_0 | OFF-VIVIAN_WALL_MULL_TOPMID | OFF-VIVIAN_WALL_7_0_0 | OFF-VIVIAN_WALL_8_0_0 | OFF-VIVIAN_WALL_MULL_TOPSOU | OFF-VIVIAN_WALL_MULL_SOU | OFF-CHENLU_WALL_4_0_0 | OFF-CHENLU_WALL_MULL_TOPNOR | OFF-CHENLU_WALL_MULL_NOR | OFF-CHENLU_WALL_5_0_0 | OFF-CHENLU_WALL_6_0_0 | OFF-CHENLU_WALL_MULL_TOPMID | OFF-CHENLU_WALL_7_0_0 | OFF-CHENLU_WALL_8_0_0 | OFF-CHENLU_WALL_MULL_TOPSOU | OFF-CHENLU_WALL_MULL_SOU | OFF-OMER_WALL_4_0_0 | OFF-OMER_WALL_MULL_TOPNOR | OFF-OMER_WALL_MULL_NOR | OFF-OMER_WALL_5_0_0 | OFF-OMER_WALL_6_0_0 | OFF-OMER_WALL_MULL_TOPMID | OFF-OMER_WALL_7_0_0 | OFF-OMER_WALL_8_0_0 | OFF-OMER_WALL_MULL_TOPSOU | OFF-OMER_WALL_MULL_SOU | SMALLCONF_WALL_4_0_0 | SMALLCONF_WALL_MULL_TOPNOR | SMALLCONF_WALL_MULL_NOR | SMALLCONF_WALL_5_0_0 | SMALLCONF_WALL_6_0_0 | SMALLCONF_WALL_MULL_TOPMID_WESWALL | SMALLCONF_WALL_7_0_0 | SMALLCONF_WALL_8_0_0 | SMALLCONF_WALL_MULL_TOPSOU | SMALLCONF_WALL_MULL_SOU | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_MULL_EAS | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_7_0_0_WEST | LARGECONF1_WALL_MULL_TOPMIDWES | LARGECONF1_WALL_MULL_MIDWES | LARGECONF1_WALL_7_0_0_MID | LARGECONF1_WALL_MULL_TOPMIDMID | LARGECONF1_WALL_MULL_MIDEAS | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_11_0_0 | LARGECONF1_WALL_MULL_WES | LARGECONF1_WALL_12_0_0 | LARGECONF1_WALL_MULL_TOPNORNOR | LARGECONF1_WALL_MULL_NOR | LARGECONF1_WALL_13_0_0 | LARGECONF1_WALL_MULL_TOPNORSOU | LARGECONF1_WALL_14_0_0 | LARGECONF1_WALL_15_0_0 | LARGECONF1_WALL_MULL_TOPMID_WESWALL | LARGECONF1_WALL_16_0_0 | LARGECONF1_WALL_17_0_0 | LARGECONF1_WALL_MULL_TOPSOU | LARGECONF1_WALL_MULL_SOU | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_10_0_0 | LARGECONF0_WALL_4_0_0 | LARGECONF0_WALL_MULL_TOPNOR | LARGECONF0_WALL_MULL_NOR | LARGECONF0_WALL_5_0_0 | LARGECONF0_WALL_6_0_0 | LARGECONF0_WALL_MULL_TOPMID | LARGECONF0_WALL_7_0_0 | LARGECONF0_WALL_8_0_0 | LARGECONF0_WALL_MULL_TOPSOU | LARGECONF0_WALL_MULL_SOU |</td>
  </tr>
  <tr>
    <td align="right">IW - EASTWALKWAY0 - SURFACE 1 (6)</td>
    <td align="right">IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | Mir-IW - MMCHROOF - SURFACE 8 (40) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - EASTWALKWAY0 - SURFACE 1 (6)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | IW - NORTHBALCONY - SURFACE 11 (19) | Mir-IW - NORTHBALCONY - SURFACE 11 (19) | IW - NORTHBALCONY - SURFACE 12 (20) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | IW - NORTHBALCONY - SURFACE 16 (24) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) | IW - NORTHBALCONY - SURFACE 18 (26) | Mir-IW - NORTHBALCONY - SURFACE 19 (27) | IW - NORTHBALCONY - SURFACE 20 (28) | IW - NORTHBALCONY - SURFACE 21 (29) | Mir-IW - NORTHBALCONY - SURFACE 21 (29) | IW - NORTHBALCONY - SURFACE 22 (30) | IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_3_0_0 | ROOFS1_ROOF_1_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_1_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_1_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_2_0_0 | ROOFN0_ROOF_2_0_0 | ROOFN3_ROOF_2_0_0 | ROOFN1_ROOF_2_0_0 | ROOFN2_ROOF_2_0_0 | STAIRNCOM_WALL_9_0_0 | STAIRNCOM_WALL_MULL_TOPWES | STAIRNCOM_WALL_MULL_WES | STAIRNCOM_WALL_10_0_0 | STAIRNCOM_WALL_11_0_0 | STAIRNCOM_WALL_MULL_TOPMIDWES | STAIRNCOM_WALL_12_0_0 | STAIRNCOM_WALL_13_0_0 | STAIRNCOM_WALL_MULL_TOPMIDEAS | STAIRNCOM_WALL_14_0_0 | STAIRNCOM_WALL_15_0_0 | STAIRNCOM_WALL_MULL_TOPEAS | STAIRNCOM_WALL_MULL_EAS | OFF-YUJIE_WALL_2_0_0 | OFF-YUJIE_WALL_MULL_TOPMID | OFF-YUJIE_WALL_3_0_0 | OFF-YUJIE_WALL_4_0_0 | OFF-YUJIE_WALL_MULL_TOPNOR | OFF-YUJIE_WALL_MULL_NOR | OFF-YUJIE_WALL_8_0_0 | OFF-YUJIE_WALL_MULL_TOPSOU | OFF-YUJIE_WALL_MULL_SOU | OFF-YUJIE_WALL_9_0_0 | OFF-BAPP_WALL_2_0_0 | OFF-BAPP_WALL_MULL_TOPMID | OFF-BAPP_WALL_3_0_0 | OFF-BAPP_WALL_4_0_0 | OFF-BAPP_WALL_MULL_TOPNOR | OFF-BAPP_WALL_MULL_NOR | OFF-BAPP_WALL_8_0_0 | OFF-BAPP_WALL_MULL_TOPSOU | OFF-BAPP_WALL_MULL_SOU | OFF-BAPP_WALL_9_0_0 | OFF-WEILI_WALL_2_0_0 | OFF-WEILI_WALL_MULL_TOPMID | OFF-WEILI_WALL_3_0_0 | OFF-WEILI_WALL_4_0_0 | OFF-WEILI_WALL_MULL_TOPNOR | OFF-WEILI_WALL_MULL_NOR | OFF-WEILI_WALL_8_0_0 | OFF-WEILI_WALL_MULL_TOPSOU | OFF-WEILI_WALL_MULL_SOU | OFF-WEILI_WALL_9_0_0 | OFF-ZHIANG_WALL_2_0_0 | OFF-ZHIANG_WALL_MULL_TOPMID | OFF-ZHIANG_WALL_3_0_0 | OFF-ZHIANG_WALL_4_0_0 | OFF-ZHIANG_WALL_MULL_TOPNOR | OFF-ZHIANG_WALL_MULL_NOR | OFF-ZHIANG_WALL_8_0_0 | OFF-ZHIANG_WALL_MULL_TOPSOU | OFF-ZHIANG_WALL_MULL_SOU | OFF-ZHIANG_WALL_9_0_0 | OFF-NINA_WALL_2_0_0 | OFF-NINA_WALL_MULL_TOPMID | OFF-NINA_WALL_3_0_0 | OFF-NINA_WALL_4_0_0 | OFF-NINA_WALL_MULL_TOPNOR | OFF-NINA_WALL_MULL_NOR | OFF-NINA_WALL_12_0_0 | OFF-NINA_WALL_MULL_TOPSOU | OFF-NINA_WALL_MULL_SOU | OFF-NINA_WALL_13_0_0 |</td>
  </tr>
  <tr>
    <td align="right">IW - SOUTHWALKWAY0 - SURFACE 1 (7)</td>
    <td align="right">IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | Mir-IW - MMCHROOF - SURFACE 8 (40) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - SOUTHWALKWAY0 - SURFACE 1 (7)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | IW - NORTHBALCONY - SURFACE 11 (19) | IW - NORTHBALCONY - SURFACE 12 (20) | IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | IW - NORTHBALCONY - SURFACE 16 (24) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) | IW - NORTHBALCONY - SURFACE 18 (26) | Mir-IW - NORTHBALCONY - SURFACE 19 (27) | IW - NORTHBALCONY - SURFACE 20 (28) | IW - NORTHBALCONY - SURFACE 21 (29) | IW - NORTHBALCONY - SURFACE 22 (30) | IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_3_0_0 | ROOFS1_ROOF_3_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_3_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_3_0_0 | ROOFS0_ROOF_3_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_3_0_0 | ROOFN3_ROOF_2_0_0 | ROOFN1_ROOF_2_0_0 | ROOFN2_ROOF_2_0_0 | STAIRNCOM_WALL_9_0_0 | STAIRNCOM_WALL_MULL_TOPWES | STAIRNCOM_WALL_MULL_WES | STAIRNCOM_WALL_10_0_0 | STAIRNCOM_WALL_11_0_0 | STAIRNCOM_WALL_MULL_TOPMIDWES | STAIRNCOM_WALL_12_0_0 | STAIRNCOM_WALL_13_0_0 | STAIRNCOM_WALL_MULL_TOPMIDEAS | STAIRNCOM_WALL_14_0_0 | STAIRNCOM_WALL_15_0_0 | STAIRNCOM_WALL_MULL_TOPEAS | STAIRNCOM_WALL_MULL_EAS | OFF-YUJIE_WALL_2_0_0 | OFF-YUJIE_WALL_MULL_TOPMID | OFF-YUJIE_WALL_3_0_0 | OFF-YUJIE_WALL_4_0_0 | OFF-YUJIE_WALL_MULL_TOPNOR | OFF-YUJIE_WALL_MULL_NOR | OFF-YUJIE_WALL_8_0_0 | OFF-YUJIE_WALL_MULL_TOPSOU | OFF-YUJIE_WALL_MULL_SOU | OFF-YUJIE_WALL_9_0_0 | OFF-BAPP_WALL_2_0_0 | OFF-BAPP_WALL_MULL_TOPMID | OFF-BAPP_WALL_3_0_0 | OFF-BAPP_WALL_4_0_0 | OFF-BAPP_WALL_MULL_TOPNOR | OFF-BAPP_WALL_MULL_NOR | OFF-BAPP_WALL_8_0_0 | OFF-BAPP_WALL_MULL_TOPSOU | OFF-BAPP_WALL_MULL_SOU | OFF-BAPP_WALL_9_0_0 | OFF-WEILI_WALL_2_0_0 | OFF-WEILI_WALL_MULL_TOPMID | OFF-WEILI_WALL_3_0_0 | OFF-WEILI_WALL_4_0_0 | OFF-WEILI_WALL_MULL_TOPNOR | OFF-WEILI_WALL_MULL_NOR | OFF-WEILI_WALL_8_0_0 | OFF-WEILI_WALL_MULL_TOPSOU | OFF-WEILI_WALL_MULL_SOU | OFF-WEILI_WALL_9_0_0 | OFF-ZHIANG_WALL_2_0_0 | OFF-ZHIANG_WALL_MULL_TOPMID | OFF-ZHIANG_WALL_3_0_0 | OFF-ZHIANG_WALL_4_0_0 | OFF-ZHIANG_WALL_MULL_TOPNOR | OFF-ZHIANG_WALL_MULL_NOR | OFF-ZHIANG_WALL_8_0_0 | OFF-ZHIANG_WALL_MULL_TOPSOU | OFF-ZHIANG_WALL_MULL_SOU | OFF-ZHIANG_WALL_9_0_0 | OFF-NINA_WALL_2_0_0 | OFF-NINA_WALL_MULL_TOPMID | OFF-NINA_WALL_3_0_0 | OFF-NINA_WALL_4_0_0 | OFF-NINA_WALL_MULL_TOPNOR | OFF-NINA_WALL_MULL_NOR | OFF-NINA_WALL_12_0_0 | OFF-NINA_WALL_MULL_TOPSOU | OFF-NINA_WALL_MULL_SOU | OFF-NINA_WALL_13_0_0 |</td>
  </tr>
  <tr>
    <td align="right">IW - EASTWALKWAY1 - SURFACE 1 (8)</td>
    <td align="right">IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | Mir-IW - MMCHROOF - SURFACE 8 (40) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_3_0_0 | UNDERFLOOR_VOID_SPACE_WALL_4_0_0 |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - EASTWALKWAY1 - SURFACE 1 (8)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | IW - NORTHBALCONY - SURFACE 11 (19) | IW - NORTHBALCONY - SURFACE 12 (20) | IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | IW - NORTHBALCONY - SURFACE 16 (24) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) | IW - NORTHBALCONY - SURFACE 18 (26) | Mir-IW - NORTHBALCONY - SURFACE 19 (27) | IW - NORTHBALCONY - SURFACE 20 (28) | IW - NORTHBALCONY - SURFACE 21 (29) | IW - NORTHBALCONY - SURFACE 22 (30) | IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_3_0_0 | UNDERFLOOR_VOID_SPACE_WALL_4_0_0 | ROOFS1_ROOF_3_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_3_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_3_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_3_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_3_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN3_ROOF_2_0_0 | ROOFN1_ROOF_2_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_2_0_0 | BAS_WALL_2_0_0 | BAS_WALL_MULL_TOPMID | BAS_WALL_3_0_0 | BAS_WALL_4_0_0 | BAS_WALL_MULL_TOPNOR | BAS_WALL_MULL_NOR | BAS_WALL_8_0_0 | BAS_WALL_MULL_SOU | BAS_WALL_MULL_TOPSOU | BAS_WALL_9_0_0 | STAIRNCOM_WALL_2_0_0 | STAIRNCOM_WALL_MULL_TOPMID_EASWALL | STAIRNCOM_WALL_3_0_0 | STAIRNCOM_WALL_4_0_0 | STAIRNCOM_WALL_MULL_TOPNOR | STAIRNCOM_WALL_MULL_NOR | STAIRNCOM_WALL_9_0_0 | STAIRNCOM_WALL_MULL_TOPWES | STAIRNCOM_WALL_MULL_WES | STAIRNCOM_WALL_10_0_0 | STAIRNCOM_WALL_11_0_0 | STAIRNCOM_WALL_MULL_TOPMIDWES | STAIRNCOM_WALL_12_0_0 | STAIRNCOM_WALL_13_0_0 | STAIRNCOM_WALL_MULL_TOPMIDEAS | STAIRNCOM_WALL_14_0_0 | STAIRNCOM_WALL_15_0_0 | STAIRNCOM_WALL_MULL_TOPEAS | STAIRNCOM_WALL_MULL_EAS | STAIRNCOM_WALL_16_0_0 | STAIRNCOM_WALL_MULL_TOPSOU | STAIRNCOM_WALL_MULL_SOU | STAIRNCOM_WALL_17_0_0 | OFF-YUJIE_WALL_2_0_0 | OFF-YUJIE_WALL_MULL_TOPMID | OFF-YUJIE_WALL_3_0_0 | OFF-YUJIE_WALL_4_0_0 | OFF-YUJIE_WALL_MULL_TOPNOR | OFF-YUJIE_WALL_MULL_NOR | OFF-YUJIE_WALL_8_0_0 | OFF-YUJIE_WALL_MULL_TOPSOU | OFF-YUJIE_WALL_MULL_SOU | OFF-YUJIE_WALL_9_0_0 | OFF-BAPP_WALL_2_0_0 | OFF-BAPP_WALL_MULL_TOPMID | OFF-BAPP_WALL_3_0_0 | OFF-BAPP_WALL_4_0_0 | OFF-BAPP_WALL_MULL_TOPNOR | OFF-BAPP_WALL_MULL_NOR | OFF-BAPP_WALL_8_0_0 | OFF-BAPP_WALL_MULL_TOPSOU | OFF-BAPP_WALL_MULL_SOU | OFF-BAPP_WALL_9_0_0 | OFF-WEILI_WALL_2_0_0 | OFF-WEILI_WALL_MULL_TOPMID | OFF-WEILI_WALL_3_0_0 | OFF-WEILI_WALL_4_0_0 | OFF-WEILI_WALL_MULL_TOPNOR | OFF-WEILI_WALL_MULL_NOR | OFF-WEILI_WALL_8_0_0 | OFF-WEILI_WALL_MULL_TOPSOU | OFF-WEILI_WALL_MULL_SOU | OFF-WEILI_WALL_9_0_0 | OFF-ZHIANG_WALL_2_0_0 | OFF-ZHIANG_WALL_MULL_TOPMID | OFF-ZHIANG_WALL_3_0_0 | OFF-ZHIANG_WALL_4_0_0 | OFF-ZHIANG_WALL_MULL_TOPNOR | OFF-ZHIANG_WALL_MULL_NOR | OFF-ZHIANG_WALL_8_0_0 | OFF-ZHIANG_WALL_MULL_TOPSOU | OFF-ZHIANG_WALL_MULL_SOU | OFF-ZHIANG_WALL_9_0_0 | OFF-NINA_WALL_2_0_0 | OFF-NINA_WALL_MULL_TOPMID | OFF-NINA_WALL_3_0_0 | OFF-NINA_WALL_4_0_0 | OFF-NINA_WALL_MULL_TOPNOR | OFF-NINA_WALL_MULL_NOR | OFF-NINA_WALL_12_0_0 | OFF-NINA_WALL_MULL_TOPSOU | OFF-NINA_WALL_MULL_SOU | OFF-NINA_WALL_13_0_0 | OFF-ANNIE_WALL_2_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_EASWALL | OFF-ANNIE_WALL_3_0_0 | OFF-ANNIE_WALL_4_0_0 | OFF-ANNIE_WALL_MULL_TOPNORSOU | OFF-ANNIE_WALL_5_0_0 | OFF-ANNIE_WALL_MULL_TOPNORNOR | OFF-ANNIE_WALL_MULL_NOR | OFF-ANNIE_WALL_13_0_0 | OFF-ANNIE_WALL_MULL_TOPSOU | OFF-ANNIE_WALL_MULL_SOU | OFF-ANNIE_WALL_14_0_0 | OFF-SUREKHA_WALL_2_0_0 | OFF-SUREKHA_WALL_MULL_TOPMID | OFF-SUREKHA_WALL_3_0_0 | OFF-SUREKHA_WALL_4_0_0 | OFF-SUREKHA_WALL_MULL_TOPNOR | OFF-SUREKHA_WALL_MULL_NOR | OFF-SUREKHA_WALL_8_0_0 | OFF-SUREKHA_WALL_MULL_TOPSOU | OFF-SUREKHA_WALL_MULL_SOU | OFF-SUREKHA_WALL_9_0_0 |</td>
  </tr>
  <tr>
    <td align="right">IW - NORTHBALCONY - SURFACE 1 (9)</td>
    <td align="right">IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | Mir-IW - MMCHROOF - SURFACE 8 (40) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - NORTHBALCONY - SURFACE 1 (9)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | IW - NORTHBALCONY - SURFACE 11 (19) | Mir-IW - NORTHBALCONY - SURFACE 12 (20) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | Mir-IW - NORTHBALCONY - SURFACE 16 (24) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) | Mir-IW - NORTHBALCONY - SURFACE 18 (26) | Mir-IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 20 (28) | IW - NORTHBALCONY - SURFACE 21 (29) | Mir-IW - NORTHBALCONY - SURFACE 22 (30) | IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | OFF-YUJIE_WALL_2_0_0 | OFF-YUJIE_WALL_MULL_TOPMID | OFF-YUJIE_WALL_3_0_0 | OFF-YUJIE_WALL_4_0_0 | OFF-YUJIE_WALL_MULL_TOPNOR | OFF-YUJIE_WALL_MULL_NOR | OFF-YUJIE_WALL_8_0_0 | OFF-YUJIE_WALL_MULL_TOPSOU | OFF-YUJIE_WALL_MULL_SOU | OFF-YUJIE_WALL_9_0_0 | OFF-BAPP_WALL_2_0_0 | OFF-BAPP_WALL_MULL_TOPMID | OFF-BAPP_WALL_3_0_0 | OFF-BAPP_WALL_4_0_0 | OFF-BAPP_WALL_MULL_TOPNOR | OFF-BAPP_WALL_MULL_NOR | OFF-BAPP_WALL_8_0_0 | OFF-BAPP_WALL_MULL_TOPSOU | OFF-BAPP_WALL_MULL_SOU | OFF-BAPP_WALL_9_0_0 | OFF-WEILI_WALL_2_0_0 | OFF-WEILI_WALL_MULL_TOPMID | OFF-WEILI_WALL_3_0_0 | OFF-WEILI_WALL_4_0_0 | OFF-WEILI_WALL_MULL_TOPNOR | OFF-WEILI_WALL_MULL_NOR | OFF-WEILI_WALL_8_0_0 | OFF-WEILI_WALL_MULL_TOPSOU | OFF-WEILI_WALL_MULL_SOU | OFF-WEILI_WALL_9_0_0 | OFF-ZHIANG_WALL_2_0_0 | OFF-ZHIANG_WALL_MULL_TOPMID | OFF-ZHIANG_WALL_3_0_0 | OFF-ZHIANG_WALL_4_0_0 | OFF-ZHIANG_WALL_MULL_TOPNOR | OFF-ZHIANG_WALL_MULL_NOR | OFF-ZHIANG_WALL_8_0_0 | OFF-ZHIANG_WALL_MULL_TOPSOU | OFF-ZHIANG_WALL_MULL_SOU | OFF-ZHIANG_WALL_9_0_0 | OFF-NINA_WALL_2_0_0 | OFF-NINA_WALL_MULL_TOPMID | OFF-NINA_WALL_3_0_0 | OFF-NINA_WALL_4_0_0 | OFF-NINA_WALL_MULL_TOPNOR | OFF-NINA_WALL_MULL_NOR | OFF-NINA_WALL_12_0_0 | OFF-NINA_WALL_MULL_TOPSOU | OFF-NINA_WALL_MULL_SOU | OFF-NINA_WALL_13_0_0 | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_MULL_EAS | LARGECONF1_WALL_4_0_0 | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_MULL_TOPEASMID | LARGECONF1_WALL_6_0_0 | LARGECONF1_WALL_7_0_0_WEST | LARGECONF1_WALL_MULL_TOPMIDWES | LARGECONF1_WALL_MULL_MIDWES | LARGECONF1_WALL_7_0_0_MID | LARGECONF1_WALL_MULL_TOPMIDMID | LARGECONF1_WALL_MULL_MIDEAS | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_8_0_0 | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_MULL_TOPWESEAS | LARGECONF1_WALL_10_0_0 | LARGECONF1_WALL_11_0_0 | LARGECONF1_WALL_MULL_TOPWESWES | LARGECONF1_WALL_MULL_WES | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_7_0_0 | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_NORWALL | OFF-ANNIE_WALL_9_0_0 | OFF-ANNIE_WALL_10_0_0 | OFF-ANNIE_WALL_MULL_TOPWES |</td>
  </tr>
  <tr>
    <td align="right">IW - NORTHBALCONY - SURFACE 2 (10)</td>
    <td align="right">IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | Mir-IW - MMCHROOF - SURFACE 8 (40) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - NORTHBALCONY - SURFACE 2 (10)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | Mir-IW - NORTHBALCONY - SURFACE 11 (19) | IW - NORTHBALCONY - SURFACE 12 (20) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | IW - NORTHBALCONY - SURFACE 16 (24) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) | IW - NORTHBALCONY - SURFACE 18 (26) | Mir-IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 20 (28) | Mir-IW - NORTHBALCONY - SURFACE 21 (29) | IW - NORTHBALCONY - SURFACE 22 (30) | IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | OFF-YUJIE_WALL_2_0_0 | OFF-YUJIE_WALL_MULL_TOPMID | OFF-YUJIE_WALL_3_0_0 | OFF-YUJIE_WALL_4_0_0 | OFF-YUJIE_WALL_MULL_TOPNOR | OFF-YUJIE_WALL_MULL_NOR | OFF-YUJIE_WALL_8_0_0 | OFF-YUJIE_WALL_MULL_TOPSOU | OFF-YUJIE_WALL_MULL_SOU | OFF-YUJIE_WALL_9_0_0 | OFF-BAPP_WALL_2_0_0 | OFF-BAPP_WALL_MULL_TOPMID | OFF-BAPP_WALL_3_0_0 | OFF-BAPP_WALL_4_0_0 | OFF-BAPP_WALL_MULL_TOPNOR | OFF-BAPP_WALL_MULL_NOR | OFF-BAPP_WALL_8_0_0 | OFF-BAPP_WALL_MULL_TOPSOU | OFF-BAPP_WALL_MULL_SOU | OFF-BAPP_WALL_9_0_0 | OFF-WEILI_WALL_2_0_0 | OFF-WEILI_WALL_MULL_TOPMID | OFF-WEILI_WALL_3_0_0 | OFF-WEILI_WALL_4_0_0 | OFF-WEILI_WALL_MULL_TOPNOR | OFF-WEILI_WALL_MULL_NOR | OFF-WEILI_WALL_8_0_0 | OFF-WEILI_WALL_MULL_TOPSOU | OFF-WEILI_WALL_MULL_SOU | OFF-WEILI_WALL_9_0_0 | OFF-ZHIANG_WALL_2_0_0 | OFF-ZHIANG_WALL_MULL_TOPMID | OFF-ZHIANG_WALL_3_0_0 | OFF-ZHIANG_WALL_4_0_0 | OFF-ZHIANG_WALL_MULL_TOPNOR | OFF-ZHIANG_WALL_MULL_NOR | OFF-ZHIANG_WALL_8_0_0 | OFF-ZHIANG_WALL_MULL_TOPSOU | OFF-ZHIANG_WALL_MULL_SOU | OFF-ZHIANG_WALL_9_0_0 | OFF-NINA_WALL_2_0_0 | OFF-NINA_WALL_MULL_TOPMID | OFF-NINA_WALL_3_0_0 | OFF-NINA_WALL_4_0_0 | OFF-NINA_WALL_MULL_TOPNOR | OFF-NINA_WALL_MULL_NOR | OFF-NINA_WALL_12_0_0 | OFF-NINA_WALL_MULL_TOPSOU | OFF-NINA_WALL_MULL_SOU | OFF-NINA_WALL_13_0_0 | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_MULL_EAS | LARGECONF1_WALL_4_0_0 | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_MULL_TOPEASMID | LARGECONF1_WALL_6_0_0 | LARGECONF1_WALL_7_0_0_WEST | LARGECONF1_WALL_MULL_TOPMIDWES | LARGECONF1_WALL_MULL_MIDWES | LARGECONF1_WALL_7_0_0_MID | LARGECONF1_WALL_MULL_TOPMIDMID | LARGECONF1_WALL_MULL_MIDEAS | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_8_0_0 | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_MULL_TOPWESEAS | LARGECONF1_WALL_10_0_0 | LARGECONF1_WALL_11_0_0 | LARGECONF1_WALL_MULL_TOPWESWES | LARGECONF1_WALL_MULL_WES | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_7_0_0 | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_NORWALL | OFF-ANNIE_WALL_9_0_0 | OFF-ANNIE_WALL_10_0_0 | OFF-ANNIE_WALL_MULL_TOPWES |</td>
  </tr>
  <tr>
    <td align="right">IW - NORTHBALCONY - SURFACE 3 (11)</td>
    <td align="right">IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | Mir-IW - MMCHROOF - SURFACE 8 (40) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - NORTHBALCONY - SURFACE 3 (11)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | Mir-IW - NORTHBALCONY - SURFACE 11 (19) | IW - NORTHBALCONY - SURFACE 12 (20) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | IW - NORTHBALCONY - SURFACE 16 (24) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) | Mir-IW - NORTHBALCONY - SURFACE 18 (26) | Mir-IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 20 (28) | IW - NORTHBALCONY - SURFACE 21 (29) | Mir-IW - NORTHBALCONY - SURFACE 22 (30) | IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | OFF-YUJIE_WALL_2_0_0 | OFF-YUJIE_WALL_MULL_TOPMID | OFF-YUJIE_WALL_3_0_0 | OFF-YUJIE_WALL_4_0_0 | OFF-YUJIE_WALL_MULL_TOPNOR | OFF-YUJIE_WALL_MULL_NOR | OFF-YUJIE_WALL_8_0_0 | OFF-YUJIE_WALL_MULL_TOPSOU | OFF-YUJIE_WALL_MULL_SOU | OFF-YUJIE_WALL_9_0_0 | OFF-BAPP_WALL_2_0_0 | OFF-BAPP_WALL_MULL_TOPMID | OFF-BAPP_WALL_3_0_0 | OFF-BAPP_WALL_4_0_0 | OFF-BAPP_WALL_MULL_TOPNOR | OFF-BAPP_WALL_MULL_NOR | OFF-BAPP_WALL_8_0_0 | OFF-BAPP_WALL_MULL_TOPSOU | OFF-BAPP_WALL_MULL_SOU | OFF-BAPP_WALL_9_0_0 | OFF-WEILI_WALL_2_0_0 | OFF-WEILI_WALL_MULL_TOPMID | OFF-WEILI_WALL_3_0_0 | OFF-WEILI_WALL_4_0_0 | OFF-WEILI_WALL_MULL_TOPNOR | OFF-WEILI_WALL_MULL_NOR | OFF-WEILI_WALL_8_0_0 | OFF-WEILI_WALL_MULL_TOPSOU | OFF-WEILI_WALL_MULL_SOU | OFF-WEILI_WALL_9_0_0 | OFF-ZHIANG_WALL_2_0_0 | OFF-ZHIANG_WALL_MULL_TOPMID | OFF-ZHIANG_WALL_3_0_0 | OFF-ZHIANG_WALL_4_0_0 | OFF-ZHIANG_WALL_MULL_TOPNOR | OFF-ZHIANG_WALL_MULL_NOR | OFF-ZHIANG_WALL_8_0_0 | OFF-ZHIANG_WALL_MULL_TOPSOU | OFF-ZHIANG_WALL_MULL_SOU | OFF-ZHIANG_WALL_9_0_0 | OFF-NINA_WALL_2_0_0 | OFF-NINA_WALL_MULL_TOPMID | OFF-NINA_WALL_3_0_0 | OFF-NINA_WALL_4_0_0 | OFF-NINA_WALL_MULL_TOPNOR | OFF-NINA_WALL_MULL_NOR | OFF-NINA_WALL_12_0_0 | OFF-NINA_WALL_MULL_TOPSOU | OFF-NINA_WALL_MULL_SOU | OFF-NINA_WALL_13_0_0 | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_MULL_EAS | LARGECONF1_WALL_4_0_0 | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_MULL_TOPEASMID | LARGECONF1_WALL_6_0_0 | LARGECONF1_WALL_7_0_0_WEST | LARGECONF1_WALL_MULL_TOPMIDWES | LARGECONF1_WALL_MULL_MIDWES | LARGECONF1_WALL_7_0_0_MID | LARGECONF1_WALL_MULL_TOPMIDMID | LARGECONF1_WALL_MULL_MIDEAS | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_8_0_0 | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_MULL_TOPWESEAS | LARGECONF1_WALL_10_0_0 | LARGECONF1_WALL_11_0_0 | LARGECONF1_WALL_MULL_TOPWESWES | LARGECONF1_WALL_MULL_WES | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_7_0_0 | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_NORWALL | OFF-ANNIE_WALL_9_0_0 | OFF-ANNIE_WALL_10_0_0 | OFF-ANNIE_WALL_MULL_TOPWES |</td>
  </tr>
  <tr>
    <td align="right">IW - NORTHBALCONY - SURFACE 4 (12)</td>
    <td align="right">IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | Mir-IW - MMCHROOF - SURFACE 8 (40) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - NORTHBALCONY - SURFACE 4 (12)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | Mir-IW - NORTHBALCONY - SURFACE 11 (19) | IW - NORTHBALCONY - SURFACE 12 (20) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | IW - NORTHBALCONY - SURFACE 16 (24) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) | Mir-IW - NORTHBALCONY - SURFACE 18 (26) | IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 20 (28) | Mir-IW - NORTHBALCONY - SURFACE 21 (29) | Mir-IW - NORTHBALCONY - SURFACE 22 (30) | IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | OFF-YUJIE_WALL_2_0_0 | OFF-YUJIE_WALL_MULL_TOPMID | OFF-YUJIE_WALL_3_0_0 | OFF-YUJIE_WALL_4_0_0 | OFF-YUJIE_WALL_MULL_TOPNOR | OFF-YUJIE_WALL_MULL_NOR | OFF-YUJIE_WALL_8_0_0 | OFF-YUJIE_WALL_MULL_TOPSOU | OFF-YUJIE_WALL_MULL_SOU | OFF-YUJIE_WALL_9_0_0 | OFF-BAPP_WALL_2_0_0 | OFF-BAPP_WALL_MULL_TOPMID | OFF-BAPP_WALL_3_0_0 | OFF-BAPP_WALL_4_0_0 | OFF-BAPP_WALL_MULL_TOPNOR | OFF-BAPP_WALL_MULL_NOR | OFF-BAPP_WALL_8_0_0 | OFF-BAPP_WALL_MULL_TOPSOU | OFF-BAPP_WALL_MULL_SOU | OFF-BAPP_WALL_9_0_0 | OFF-WEILI_WALL_2_0_0 | OFF-WEILI_WALL_MULL_TOPMID | OFF-WEILI_WALL_3_0_0 | OFF-WEILI_WALL_4_0_0 | OFF-WEILI_WALL_MULL_TOPNOR | OFF-WEILI_WALL_MULL_NOR | OFF-WEILI_WALL_8_0_0 | OFF-WEILI_WALL_MULL_TOPSOU | OFF-WEILI_WALL_MULL_SOU | OFF-WEILI_WALL_9_0_0 | OFF-ZHIANG_WALL_2_0_0 | OFF-ZHIANG_WALL_MULL_TOPMID | OFF-ZHIANG_WALL_3_0_0 | OFF-ZHIANG_WALL_4_0_0 | OFF-ZHIANG_WALL_MULL_TOPNOR | OFF-ZHIANG_WALL_MULL_NOR | OFF-ZHIANG_WALL_8_0_0 | OFF-ZHIANG_WALL_MULL_TOPSOU | OFF-ZHIANG_WALL_MULL_SOU | OFF-ZHIANG_WALL_9_0_0 | OFF-NINA_WALL_2_0_0 | OFF-NINA_WALL_MULL_TOPMID | OFF-NINA_WALL_3_0_0 | OFF-NINA_WALL_4_0_0 | OFF-NINA_WALL_MULL_TOPNOR | OFF-NINA_WALL_MULL_NOR | OFF-NINA_WALL_12_0_0 | OFF-NINA_WALL_MULL_TOPSOU | OFF-NINA_WALL_MULL_SOU | OFF-NINA_WALL_13_0_0 | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_MULL_EAS | LARGECONF1_WALL_4_0_0 | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_MULL_TOPEASMID | LARGECONF1_WALL_6_0_0 | LARGECONF1_WALL_7_0_0_WEST | LARGECONF1_WALL_MULL_TOPMIDWES | LARGECONF1_WALL_MULL_MIDWES | LARGECONF1_WALL_7_0_0_MID | LARGECONF1_WALL_MULL_TOPMIDMID | LARGECONF1_WALL_MULL_MIDEAS | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_8_0_0 | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_MULL_TOPWESEAS | LARGECONF1_WALL_10_0_0 | LARGECONF1_WALL_11_0_0 | LARGECONF1_WALL_MULL_TOPWESWES | LARGECONF1_WALL_MULL_WES | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_7_0_0 | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_NORWALL | OFF-ANNIE_WALL_9_0_0 | OFF-ANNIE_WALL_10_0_0 | OFF-ANNIE_WALL_MULL_TOPWES |</td>
  </tr>
  <tr>
    <td align="right">IW - NORTHBALCONY - SURFACE 5 (13)</td>
    <td align="right">IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | Mir-IW - MMCHROOF - SURFACE 8 (40) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - NORTHBALCONY - SURFACE 5 (13)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | Mir-IW - NORTHBALCONY - SURFACE 11 (19) | Mir-IW - NORTHBALCONY - SURFACE 12 (20) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | Mir-IW - NORTHBALCONY - SURFACE 16 (24) | IW - NORTHBALCONY - SURFACE 17 (25) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) | Mir-IW - NORTHBALCONY - SURFACE 18 (26) | IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 20 (28) | IW - NORTHBALCONY - SURFACE 21 (29) | Mir-IW - NORTHBALCONY - SURFACE 21 (29) | Mir-IW - NORTHBALCONY - SURFACE 22 (30) | IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | OFF-YUJIE_WALL_2_0_0 | OFF-YUJIE_WALL_MULL_TOPMID | OFF-YUJIE_WALL_3_0_0 | OFF-YUJIE_WALL_4_0_0 | OFF-YUJIE_WALL_MULL_TOPNOR | OFF-YUJIE_WALL_MULL_NOR | OFF-YUJIE_WALL_8_0_0 | OFF-YUJIE_WALL_MULL_TOPSOU | OFF-YUJIE_WALL_MULL_SOU | OFF-YUJIE_WALL_9_0_0 | OFF-BAPP_WALL_2_0_0 | OFF-BAPP_WALL_MULL_TOPMID | OFF-BAPP_WALL_3_0_0 | OFF-BAPP_WALL_4_0_0 | OFF-BAPP_WALL_MULL_TOPNOR | OFF-BAPP_WALL_MULL_NOR | OFF-BAPP_WALL_8_0_0 | OFF-BAPP_WALL_MULL_TOPSOU | OFF-BAPP_WALL_MULL_SOU | OFF-BAPP_WALL_9_0_0 | OFF-WEILI_WALL_2_0_0 | OFF-WEILI_WALL_MULL_TOPMID | OFF-WEILI_WALL_3_0_0 | OFF-WEILI_WALL_4_0_0 | OFF-WEILI_WALL_MULL_TOPNOR | OFF-WEILI_WALL_MULL_NOR | OFF-WEILI_WALL_8_0_0 | OFF-WEILI_WALL_MULL_TOPSOU | OFF-WEILI_WALL_MULL_SOU | OFF-WEILI_WALL_9_0_0 | OFF-ZHIANG_WALL_2_0_0 | OFF-ZHIANG_WALL_MULL_TOPMID | OFF-ZHIANG_WALL_3_0_0 | OFF-ZHIANG_WALL_4_0_0 | OFF-ZHIANG_WALL_MULL_TOPNOR | OFF-ZHIANG_WALL_MULL_NOR | OFF-ZHIANG_WALL_8_0_0 | OFF-ZHIANG_WALL_MULL_TOPSOU | OFF-ZHIANG_WALL_MULL_SOU | OFF-ZHIANG_WALL_9_0_0 | OFF-NINA_WALL_2_0_0 | OFF-NINA_WALL_MULL_TOPMID | OFF-NINA_WALL_3_0_0 | OFF-NINA_WALL_4_0_0 | OFF-NINA_WALL_MULL_TOPNOR | OFF-NINA_WALL_MULL_NOR | OFF-NINA_WALL_12_0_0 | OFF-NINA_WALL_MULL_TOPSOU | OFF-NINA_WALL_MULL_SOU | OFF-NINA_WALL_13_0_0 | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_MULL_EAS | LARGECONF1_WALL_4_0_0 | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_MULL_TOPEASMID | LARGECONF1_WALL_6_0_0 | LARGECONF1_WALL_7_0_0_WEST | LARGECONF1_WALL_MULL_TOPMIDWES | LARGECONF1_WALL_MULL_MIDWES | LARGECONF1_WALL_7_0_0_MID | LARGECONF1_WALL_MULL_TOPMIDMID | LARGECONF1_WALL_MULL_MIDEAS | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_8_0_0 | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_MULL_TOPWESEAS | LARGECONF1_WALL_10_0_0 | LARGECONF1_WALL_11_0_0 | LARGECONF1_WALL_MULL_TOPWESWES | LARGECONF1_WALL_MULL_WES | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_7_0_0 | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_NORWALL | OFF-ANNIE_WALL_9_0_0 | OFF-ANNIE_WALL_10_0_0 | OFF-ANNIE_WALL_MULL_TOPWES |</td>
  </tr>
  <tr>
    <td align="right">IW - NORTHBALCONY - SURFACE 6 (14)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | IW - MMCHROOF - SURFACE 1 (33) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_MULL_EAS | LARGECONF1_WALL_4_0_0 | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_MULL_TOPEASMID | LARGECONF1_WALL_6_0_0 | LARGECONF1_WALL_7_0_0_WEST | LARGECONF1_WALL_MULL_TOPMIDWES | LARGECONF1_WALL_MULL_MIDWES | LARGECONF1_WALL_7_0_0_MID | LARGECONF1_WALL_MULL_TOPMIDMID | LARGECONF1_WALL_MULL_MIDEAS | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_8_0_0 | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_MULL_TOPWESEAS | LARGECONF1_WALL_10_0_0 | LARGECONF1_WALL_11_0_0 | LARGECONF1_WALL_MULL_TOPWESWES | LARGECONF1_WALL_MULL_WES | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_7_0_0 | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_NORWALL | OFF-ANNIE_WALL_9_0_0 | OFF-ANNIE_WALL_10_0_0 | OFF-ANNIE_WALL_MULL_TOPWES |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - NORTHBALCONY - SURFACE 6 (14)</td>
    <td align="right">IW - MMCHROOF - SURFACE 1 (33) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | Mir-IW - MMCHROOF - SURFACE 8 (40) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) |</td>
  </tr>
  <tr>
    <td align="right">IW - NORTHBALCONY - SURFACE 7 (15)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | IW - MMCHROOF - SURFACE 1 (33) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_MULL_EAS | LARGECONF1_WALL_4_0_0 | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_MULL_TOPEASMID | LARGECONF1_WALL_6_0_0 | LARGECONF1_WALL_7_0_0_WEST | LARGECONF1_WALL_MULL_TOPMIDWES | LARGECONF1_WALL_MULL_MIDWES | LARGECONF1_WALL_7_0_0_MID | LARGECONF1_WALL_MULL_TOPMIDMID | LARGECONF1_WALL_MULL_MIDEAS | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_8_0_0 | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_MULL_TOPWESEAS | LARGECONF1_WALL_10_0_0 | LARGECONF1_WALL_11_0_0 | LARGECONF1_WALL_MULL_TOPWESWES | LARGECONF1_WALL_MULL_WES | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_7_0_0 | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_NORWALL | OFF-ANNIE_WALL_9_0_0 | OFF-ANNIE_WALL_10_0_0 | OFF-ANNIE_WALL_MULL_TOPWES |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - NORTHBALCONY - SURFACE 7 (15)</td>
    <td align="right">IW - MMCHROOF - SURFACE 1 (33) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | Mir-IW - MMCHROOF - SURFACE 8 (40) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) |</td>
  </tr>
  <tr>
    <td align="right">IW - NORTHBALCONY - SURFACE 8 (16)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | OFF-YUJIE_WALL_2_0_0 | OFF-YUJIE_WALL_MULL_TOPMID | OFF-YUJIE_WALL_3_0_0 | OFF-YUJIE_WALL_4_0_0 | OFF-YUJIE_WALL_MULL_TOPNOR | OFF-YUJIE_WALL_MULL_NOR | OFF-YUJIE_WALL_8_0_0 | OFF-YUJIE_WALL_MULL_TOPSOU | OFF-YUJIE_WALL_MULL_SOU | OFF-YUJIE_WALL_9_0_0 | OFF-BAPP_WALL_2_0_0 | OFF-BAPP_WALL_MULL_TOPMID | OFF-BAPP_WALL_3_0_0 | OFF-BAPP_WALL_4_0_0 | OFF-BAPP_WALL_MULL_TOPNOR | OFF-BAPP_WALL_MULL_NOR | OFF-BAPP_WALL_8_0_0 | OFF-BAPP_WALL_MULL_TOPSOU | OFF-BAPP_WALL_MULL_SOU | OFF-BAPP_WALL_9_0_0 | OFF-WEILI_WALL_2_0_0 | OFF-WEILI_WALL_MULL_TOPMID | OFF-WEILI_WALL_3_0_0 | OFF-WEILI_WALL_4_0_0 | OFF-WEILI_WALL_MULL_TOPNOR | OFF-WEILI_WALL_MULL_NOR | OFF-WEILI_WALL_8_0_0 | OFF-WEILI_WALL_MULL_TOPSOU | OFF-WEILI_WALL_MULL_SOU | OFF-WEILI_WALL_9_0_0 | OFF-ZHIANG_WALL_2_0_0 | OFF-ZHIANG_WALL_MULL_TOPMID | OFF-ZHIANG_WALL_3_0_0 | OFF-ZHIANG_WALL_4_0_0 | OFF-ZHIANG_WALL_MULL_TOPNOR | OFF-ZHIANG_WALL_MULL_NOR | OFF-ZHIANG_WALL_8_0_0 | OFF-ZHIANG_WALL_MULL_TOPSOU | OFF-ZHIANG_WALL_MULL_SOU | OFF-ZHIANG_WALL_9_0_0 | OFF-NINA_WALL_2_0_0 | OFF-NINA_WALL_MULL_TOPMID | OFF-NINA_WALL_3_0_0 | OFF-NINA_WALL_4_0_0 | OFF-NINA_WALL_MULL_TOPNOR | OFF-NINA_WALL_MULL_NOR | OFF-NINA_WALL_12_0_0 | OFF-NINA_WALL_MULL_TOPSOU | OFF-NINA_WALL_MULL_SOU | OFF-NINA_WALL_13_0_0 | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_MULL_EAS | LARGECONF1_WALL_4_0_0 | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_MULL_TOPEASMID | LARGECONF1_WALL_6_0_0 | LARGECONF1_WALL_7_0_0_WEST | LARGECONF1_WALL_MULL_TOPMIDWES | LARGECONF1_WALL_MULL_MIDWES | LARGECONF1_WALL_7_0_0_MID | LARGECONF1_WALL_MULL_TOPMIDMID | LARGECONF1_WALL_MULL_MIDEAS | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_8_0_0 | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_MULL_TOPWESEAS | LARGECONF1_WALL_10_0_0 | LARGECONF1_WALL_11_0_0 | LARGECONF1_WALL_MULL_TOPWESWES | LARGECONF1_WALL_MULL_WES | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_7_0_0 | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_NORWALL | OFF-ANNIE_WALL_9_0_0 | OFF-ANNIE_WALL_10_0_0 | OFF-ANNIE_WALL_MULL_TOPWES |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - NORTHBALCONY - SURFACE 8 (16)</td>
    <td align="right">IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | Mir-IW - MMCHROOF - SURFACE 8 (40) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) |</td>
  </tr>
  <tr>
    <td align="right">IW - NORTHBALCONY - SURFACE 9 (17)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | OFF-YUJIE_WALL_2_0_0 | OFF-YUJIE_WALL_MULL_TOPMID | OFF-YUJIE_WALL_3_0_0 | OFF-YUJIE_WALL_4_0_0 | OFF-YUJIE_WALL_MULL_TOPNOR | OFF-YUJIE_WALL_MULL_NOR | OFF-YUJIE_WALL_8_0_0 | OFF-YUJIE_WALL_MULL_TOPSOU | OFF-YUJIE_WALL_MULL_SOU | OFF-YUJIE_WALL_9_0_0 | OFF-BAPP_WALL_2_0_0 | OFF-BAPP_WALL_MULL_TOPMID | OFF-BAPP_WALL_3_0_0 | OFF-BAPP_WALL_4_0_0 | OFF-BAPP_WALL_MULL_TOPNOR | OFF-BAPP_WALL_MULL_NOR | OFF-BAPP_WALL_8_0_0 | OFF-BAPP_WALL_MULL_TOPSOU | OFF-BAPP_WALL_MULL_SOU | OFF-BAPP_WALL_9_0_0 | OFF-WEILI_WALL_2_0_0 | OFF-WEILI_WALL_MULL_TOPMID | OFF-WEILI_WALL_3_0_0 | OFF-WEILI_WALL_4_0_0 | OFF-WEILI_WALL_MULL_TOPNOR | OFF-WEILI_WALL_MULL_NOR | OFF-WEILI_WALL_8_0_0 | OFF-WEILI_WALL_MULL_TOPSOU | OFF-WEILI_WALL_MULL_SOU | OFF-WEILI_WALL_9_0_0 | OFF-ZHIANG_WALL_2_0_0 | OFF-ZHIANG_WALL_MULL_TOPMID | OFF-ZHIANG_WALL_3_0_0 | OFF-ZHIANG_WALL_4_0_0 | OFF-ZHIANG_WALL_MULL_TOPNOR | OFF-ZHIANG_WALL_MULL_NOR | OFF-ZHIANG_WALL_8_0_0 | OFF-ZHIANG_WALL_MULL_TOPSOU | OFF-ZHIANG_WALL_MULL_SOU | OFF-ZHIANG_WALL_9_0_0 | OFF-NINA_WALL_2_0_0 | OFF-NINA_WALL_MULL_TOPMID | OFF-NINA_WALL_3_0_0 | OFF-NINA_WALL_4_0_0 | OFF-NINA_WALL_MULL_TOPNOR | OFF-NINA_WALL_MULL_NOR | OFF-NINA_WALL_12_0_0 | OFF-NINA_WALL_MULL_TOPSOU | OFF-NINA_WALL_MULL_SOU | OFF-NINA_WALL_13_0_0 | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_MULL_EAS | LARGECONF1_WALL_4_0_0 | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_MULL_TOPEASMID | LARGECONF1_WALL_6_0_0 | LARGECONF1_WALL_7_0_0_WEST | LARGECONF1_WALL_MULL_TOPMIDWES | LARGECONF1_WALL_MULL_MIDWES | LARGECONF1_WALL_7_0_0_MID | LARGECONF1_WALL_MULL_TOPMIDMID | LARGECONF1_WALL_MULL_MIDEAS | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_8_0_0 | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_MULL_TOPWESEAS | LARGECONF1_WALL_10_0_0 | LARGECONF1_WALL_11_0_0 | LARGECONF1_WALL_MULL_TOPWESWES | LARGECONF1_WALL_MULL_WES | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_7_0_0 | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_NORWALL | OFF-ANNIE_WALL_9_0_0 | OFF-ANNIE_WALL_10_0_0 | OFF-ANNIE_WALL_MULL_TOPWES |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - NORTHBALCONY - SURFACE 9 (17)</td>
    <td align="right">IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | Mir-IW - MMCHROOF - SURFACE 8 (40) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) |</td>
  </tr>
  <tr>
    <td align="right">IW - NORTHBALCONY - SURFACE 10 (18)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | OFF-YUJIE_WALL_2_0_0 | OFF-YUJIE_WALL_MULL_TOPMID | OFF-YUJIE_WALL_3_0_0 | OFF-YUJIE_WALL_4_0_0 | OFF-YUJIE_WALL_MULL_TOPNOR | OFF-YUJIE_WALL_MULL_NOR | OFF-YUJIE_WALL_8_0_0 | OFF-YUJIE_WALL_MULL_TOPSOU | OFF-YUJIE_WALL_MULL_SOU | OFF-YUJIE_WALL_9_0_0 | OFF-BAPP_WALL_2_0_0 | OFF-BAPP_WALL_MULL_TOPMID | OFF-BAPP_WALL_3_0_0 | OFF-BAPP_WALL_4_0_0 | OFF-BAPP_WALL_MULL_TOPNOR | OFF-BAPP_WALL_MULL_NOR | OFF-BAPP_WALL_8_0_0 | OFF-BAPP_WALL_MULL_TOPSOU | OFF-BAPP_WALL_MULL_SOU | OFF-BAPP_WALL_9_0_0 | OFF-WEILI_WALL_2_0_0 | OFF-WEILI_WALL_MULL_TOPMID | OFF-WEILI_WALL_3_0_0 | OFF-WEILI_WALL_4_0_0 | OFF-WEILI_WALL_MULL_TOPNOR | OFF-WEILI_WALL_MULL_NOR | OFF-WEILI_WALL_8_0_0 | OFF-WEILI_WALL_MULL_TOPSOU | OFF-WEILI_WALL_MULL_SOU | OFF-WEILI_WALL_9_0_0 | OFF-ZHIANG_WALL_2_0_0 | OFF-ZHIANG_WALL_MULL_TOPMID | OFF-ZHIANG_WALL_3_0_0 | OFF-ZHIANG_WALL_4_0_0 | OFF-ZHIANG_WALL_MULL_TOPNOR | OFF-ZHIANG_WALL_MULL_NOR | OFF-ZHIANG_WALL_8_0_0 | OFF-ZHIANG_WALL_MULL_TOPSOU | OFF-ZHIANG_WALL_MULL_SOU | OFF-ZHIANG_WALL_9_0_0 | OFF-NINA_WALL_2_0_0 | OFF-NINA_WALL_MULL_TOPMID | OFF-NINA_WALL_3_0_0 | OFF-NINA_WALL_4_0_0 | OFF-NINA_WALL_MULL_TOPNOR | OFF-NINA_WALL_MULL_NOR | OFF-NINA_WALL_12_0_0 | OFF-NINA_WALL_MULL_TOPSOU | OFF-NINA_WALL_MULL_SOU | OFF-NINA_WALL_13_0_0 | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_MULL_EAS | LARGECONF1_WALL_4_0_0 | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_MULL_TOPEASMID | LARGECONF1_WALL_6_0_0 | LARGECONF1_WALL_7_0_0_WEST | LARGECONF1_WALL_MULL_TOPMIDWES | LARGECONF1_WALL_MULL_MIDWES | LARGECONF1_WALL_7_0_0_MID | LARGECONF1_WALL_MULL_TOPMIDMID | LARGECONF1_WALL_MULL_MIDEAS | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_8_0_0 | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_MULL_TOPWESEAS | LARGECONF1_WALL_10_0_0 | LARGECONF1_WALL_11_0_0 | LARGECONF1_WALL_MULL_TOPWESWES | LARGECONF1_WALL_MULL_WES | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_7_0_0 | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_NORWALL | OFF-ANNIE_WALL_9_0_0 | OFF-ANNIE_WALL_10_0_0 | OFF-ANNIE_WALL_MULL_TOPWES |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - NORTHBALCONY - SURFACE 10 (18)</td>
    <td align="right">IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | Mir-IW - MMCHROOF - SURFACE 8 (40) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) |</td>
  </tr>
  <tr>
    <td align="right">IW - NORTHBALCONY - SURFACE 11 (19)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | IW - NORTHBALCONY - SURFACE 12 (20) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_MULL_EAS | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_7_0_0 | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_NORWALL | OFF-ANNIE_WALL_9_0_0 | OFF-ANNIE_WALL_10_0_0 | OFF-ANNIE_WALL_MULL_TOPWES |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - NORTHBALCONY - SURFACE 11 (19)</td>
    <td align="right">IW - EASTSHADING0 - SURFACE 1 (2) | IW - WESTSHADING0 - SURFACE 1 (4) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | IW - NORTHBALCONY - SURFACE 16 (24) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) | Mir-IW - NORTHBALCONY - SURFACE 18 (26) | Mir-IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 20 (28) | IW - NORTHBALCONY - SURFACE 21 (29) | Mir-IW - NORTHBALCONY - SURFACE 22 (30) | IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | OFF-YUJIE_WALL_2_0_0 | OFF-YUJIE_WALL_MULL_TOPMID | OFF-YUJIE_WALL_3_0_0 | OFF-YUJIE_WALL_4_0_0 | OFF-YUJIE_WALL_MULL_TOPNOR | OFF-YUJIE_WALL_MULL_NOR | OFF-YUJIE_WALL_8_0_0 | OFF-YUJIE_WALL_MULL_TOPSOU | OFF-YUJIE_WALL_MULL_SOU | OFF-YUJIE_WALL_9_0_0 | OFF-BAPP_WALL_2_0_0 | OFF-BAPP_WALL_MULL_TOPMID | OFF-BAPP_WALL_3_0_0 | OFF-BAPP_WALL_4_0_0 | OFF-BAPP_WALL_MULL_TOPNOR | OFF-BAPP_WALL_MULL_NOR | OFF-BAPP_WALL_8_0_0 | OFF-BAPP_WALL_MULL_TOPSOU | OFF-BAPP_WALL_MULL_SOU | OFF-BAPP_WALL_9_0_0 | OFF-WEILI_WALL_2_0_0 | OFF-WEILI_WALL_MULL_TOPMID | OFF-WEILI_WALL_3_0_0 | OFF-WEILI_WALL_4_0_0 | OFF-WEILI_WALL_MULL_TOPNOR | OFF-WEILI_WALL_MULL_NOR | OFF-WEILI_WALL_8_0_0 | OFF-WEILI_WALL_MULL_TOPSOU | OFF-WEILI_WALL_MULL_SOU | OFF-WEILI_WALL_9_0_0 | OFF-ZHIANG_WALL_2_0_0 | OFF-ZHIANG_WALL_MULL_TOPMID | OFF-ZHIANG_WALL_3_0_0 | OFF-ZHIANG_WALL_4_0_0 | OFF-ZHIANG_WALL_MULL_TOPNOR | OFF-ZHIANG_WALL_MULL_NOR | OFF-ZHIANG_WALL_8_0_0 | OFF-ZHIANG_WALL_MULL_TOPSOU | OFF-ZHIANG_WALL_MULL_SOU | OFF-ZHIANG_WALL_9_0_0 | OFF-NINA_WALL_2_0_0 | OFF-NINA_WALL_MULL_TOPMID | OFF-NINA_WALL_3_0_0 | OFF-NINA_WALL_4_0_0 | OFF-NINA_WALL_MULL_TOPNOR | OFF-NINA_WALL_MULL_NOR | OFF-NINA_WALL_12_0_0 | OFF-NINA_WALL_MULL_TOPSOU | OFF-NINA_WALL_MULL_SOU | OFF-NINA_WALL_13_0_0 | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_4_0_0 | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_MULL_TOPEASMID | LARGECONF1_WALL_6_0_0 | LARGECONF1_WALL_7_0_0_WEST | LARGECONF1_WALL_MULL_TOPMIDWES | LARGECONF1_WALL_MULL_MIDWES | LARGECONF1_WALL_7_0_0_MID | LARGECONF1_WALL_MULL_TOPMIDMID | LARGECONF1_WALL_MULL_MIDEAS | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_8_0_0 | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_MULL_TOPWESEAS | LARGECONF1_WALL_10_0_0 | LARGECONF1_WALL_11_0_0 | LARGECONF1_WALL_MULL_TOPWESWES | LARGECONF1_WALL_MULL_WES |</td>
  </tr>
  <tr>
    <td align="right">IW - NORTHBALCONY - SURFACE 12 (20)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | IW - NORTHBALCONY - SURFACE 11 (19) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) | Mir-IW - NORTHBALCONY - SURFACE 18 (26) | Mir-IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 20 (28) | IW - NORTHBALCONY - SURFACE 21 (29) | Mir-IW - NORTHBALCONY - SURFACE 22 (30) | IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | OFF-YUJIE_WALL_2_0_0 | OFF-YUJIE_WALL_MULL_TOPMID | OFF-YUJIE_WALL_3_0_0 | OFF-YUJIE_WALL_4_0_0 | OFF-YUJIE_WALL_MULL_TOPNOR | OFF-YUJIE_WALL_MULL_NOR | OFF-YUJIE_WALL_8_0_0 | OFF-YUJIE_WALL_MULL_TOPSOU | OFF-YUJIE_WALL_MULL_SOU | OFF-YUJIE_WALL_9_0_0 | OFF-BAPP_WALL_2_0_0 | OFF-BAPP_WALL_MULL_TOPMID | OFF-BAPP_WALL_3_0_0 | OFF-BAPP_WALL_4_0_0 | OFF-BAPP_WALL_MULL_TOPNOR | OFF-BAPP_WALL_MULL_NOR | OFF-BAPP_WALL_8_0_0 | OFF-BAPP_WALL_MULL_TOPSOU | OFF-BAPP_WALL_MULL_SOU | OFF-BAPP_WALL_9_0_0 | OFF-WEILI_WALL_2_0_0 | OFF-WEILI_WALL_MULL_TOPMID | OFF-WEILI_WALL_3_0_0 | OFF-WEILI_WALL_4_0_0 | OFF-WEILI_WALL_MULL_TOPNOR | OFF-WEILI_WALL_MULL_NOR | OFF-WEILI_WALL_8_0_0 | OFF-WEILI_WALL_MULL_TOPSOU | OFF-WEILI_WALL_MULL_SOU | OFF-WEILI_WALL_9_0_0 | OFF-ZHIANG_WALL_2_0_0 | OFF-ZHIANG_WALL_MULL_TOPMID | OFF-ZHIANG_WALL_3_0_0 | OFF-ZHIANG_WALL_4_0_0 | OFF-ZHIANG_WALL_MULL_TOPNOR | OFF-ZHIANG_WALL_MULL_NOR | OFF-ZHIANG_WALL_8_0_0 | OFF-ZHIANG_WALL_MULL_TOPSOU | OFF-ZHIANG_WALL_MULL_SOU | OFF-ZHIANG_WALL_9_0_0 | OFF-NINA_WALL_2_0_0 | OFF-NINA_WALL_MULL_TOPMID | OFF-NINA_WALL_3_0_0 | OFF-NINA_WALL_4_0_0 | OFF-NINA_WALL_MULL_TOPNOR | OFF-NINA_WALL_MULL_NOR | OFF-NINA_WALL_12_0_0 | OFF-NINA_WALL_MULL_TOPSOU | OFF-NINA_WALL_MULL_SOU | OFF-NINA_WALL_13_0_0 | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_MULL_EAS | LARGECONF1_WALL_4_0_0 | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_MULL_TOPEASMID | LARGECONF1_WALL_6_0_0 | LARGECONF1_WALL_7_0_0_WEST | LARGECONF1_WALL_MULL_TOPMIDWES | LARGECONF1_WALL_MULL_MIDWES | LARGECONF1_WALL_7_0_0_MID | LARGECONF1_WALL_MULL_TOPMIDMID | LARGECONF1_WALL_MULL_MIDEAS | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_8_0_0 | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_MULL_TOPWESEAS | LARGECONF1_WALL_10_0_0 | LARGECONF1_WALL_11_0_0 | LARGECONF1_WALL_MULL_TOPWESWES | LARGECONF1_WALL_MULL_WES | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_7_0_0 | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_NORWALL | OFF-ANNIE_WALL_9_0_0 | OFF-ANNIE_WALL_10_0_0 | OFF-ANNIE_WALL_MULL_TOPWES |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - NORTHBALCONY - SURFACE 12 (20)</td>
    <td align="right">Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) |</td>
  </tr>
  <tr>
    <td align="right">IW - NORTHBALCONY - SURFACE 13 (21)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - SOUTHSHADING0 - SURFACE 1 (3) | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_MULL_EAS | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_7_0_0 | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_NORWALL | OFF-ANNIE_WALL_9_0_0 | OFF-ANNIE_WALL_10_0_0 | OFF-ANNIE_WALL_MULL_TOPWES |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - NORTHBALCONY - SURFACE 13 (21)</td>
    <td align="right">IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | IW - NORTHBALCONY - SURFACE 11 (19) | Mir-IW - NORTHBALCONY - SURFACE 12 (20) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | Mir-IW - NORTHBALCONY - SURFACE 16 (24) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) | Mir-IW - NORTHBALCONY - SURFACE 18 (26) | Mir-IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 20 (28) | IW - NORTHBALCONY - SURFACE 21 (29) | Mir-IW - NORTHBALCONY - SURFACE 22 (30) | IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | OFF-YUJIE_WALL_2_0_0 | OFF-YUJIE_WALL_MULL_TOPMID | OFF-YUJIE_WALL_3_0_0 | OFF-YUJIE_WALL_4_0_0 | OFF-YUJIE_WALL_MULL_TOPNOR | OFF-YUJIE_WALL_MULL_NOR | OFF-YUJIE_WALL_8_0_0 | OFF-YUJIE_WALL_MULL_TOPSOU | OFF-YUJIE_WALL_MULL_SOU | OFF-YUJIE_WALL_9_0_0 | OFF-BAPP_WALL_2_0_0 | OFF-BAPP_WALL_MULL_TOPMID | OFF-BAPP_WALL_3_0_0 | OFF-BAPP_WALL_4_0_0 | OFF-BAPP_WALL_MULL_TOPNOR | OFF-BAPP_WALL_MULL_NOR | OFF-BAPP_WALL_8_0_0 | OFF-BAPP_WALL_MULL_TOPSOU | OFF-BAPP_WALL_MULL_SOU | OFF-BAPP_WALL_9_0_0 | OFF-WEILI_WALL_2_0_0 | OFF-WEILI_WALL_MULL_TOPMID | OFF-WEILI_WALL_3_0_0 | OFF-WEILI_WALL_4_0_0 | OFF-WEILI_WALL_MULL_TOPNOR | OFF-WEILI_WALL_MULL_NOR | OFF-WEILI_WALL_8_0_0 | OFF-WEILI_WALL_MULL_TOPSOU | OFF-WEILI_WALL_MULL_SOU | OFF-WEILI_WALL_9_0_0 | OFF-ZHIANG_WALL_2_0_0 | OFF-ZHIANG_WALL_MULL_TOPMID | OFF-ZHIANG_WALL_3_0_0 | OFF-ZHIANG_WALL_4_0_0 | OFF-ZHIANG_WALL_MULL_TOPNOR | OFF-ZHIANG_WALL_MULL_NOR | OFF-ZHIANG_WALL_8_0_0 | OFF-ZHIANG_WALL_MULL_TOPSOU | OFF-ZHIANG_WALL_MULL_SOU | OFF-ZHIANG_WALL_9_0_0 | OFF-NINA_WALL_2_0_0 | OFF-NINA_WALL_MULL_TOPMID | OFF-NINA_WALL_3_0_0 | OFF-NINA_WALL_4_0_0 | OFF-NINA_WALL_MULL_TOPNOR | OFF-NINA_WALL_MULL_NOR | OFF-NINA_WALL_12_0_0 | OFF-NINA_WALL_MULL_TOPSOU | OFF-NINA_WALL_MULL_SOU | OFF-NINA_WALL_13_0_0 | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_4_0_0 | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_MULL_TOPEASMID | LARGECONF1_WALL_6_0_0 | LARGECONF1_WALL_7_0_0_WEST | LARGECONF1_WALL_MULL_TOPMIDWES | LARGECONF1_WALL_MULL_MIDWES | LARGECONF1_WALL_7_0_0_MID | LARGECONF1_WALL_MULL_TOPMIDMID | LARGECONF1_WALL_MULL_MIDEAS | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_8_0_0 | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_MULL_TOPWESEAS | LARGECONF1_WALL_10_0_0 | LARGECONF1_WALL_11_0_0 | LARGECONF1_WALL_MULL_TOPWESWES | LARGECONF1_WALL_MULL_WES |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - NORTHBALCONY - SURFACE 14 (22)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | IW - NORTHBALCONY - SURFACE 11 (19) | Mir-IW - NORTHBALCONY - SURFACE 11 (19) | Mir-IW - NORTHBALCONY - SURFACE 12 (20) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | Mir-IW - NORTHBALCONY - SURFACE 16 (24) | IW - NORTHBALCONY - SURFACE 17 (25) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) | Mir-IW - NORTHBALCONY - SURFACE 18 (26) | IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 20 (28) | IW - NORTHBALCONY - SURFACE 21 (29) | Mir-IW - NORTHBALCONY - SURFACE 21 (29) | Mir-IW - NORTHBALCONY - SURFACE 22 (30) | IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | OFF-YUJIE_WALL_2_0_0 | OFF-YUJIE_WALL_MULL_TOPMID | OFF-YUJIE_WALL_3_0_0 | OFF-YUJIE_WALL_4_0_0 | OFF-YUJIE_WALL_MULL_TOPNOR | OFF-YUJIE_WALL_MULL_NOR | OFF-YUJIE_WALL_8_0_0 | OFF-YUJIE_WALL_MULL_TOPSOU | OFF-YUJIE_WALL_MULL_SOU | OFF-YUJIE_WALL_9_0_0 | OFF-BAPP_WALL_2_0_0 | OFF-BAPP_WALL_MULL_TOPMID | OFF-BAPP_WALL_3_0_0 | OFF-BAPP_WALL_4_0_0 | OFF-BAPP_WALL_MULL_TOPNOR | OFF-BAPP_WALL_MULL_NOR | OFF-BAPP_WALL_8_0_0 | OFF-BAPP_WALL_MULL_TOPSOU | OFF-BAPP_WALL_MULL_SOU | OFF-BAPP_WALL_9_0_0 | OFF-WEILI_WALL_2_0_0 | OFF-WEILI_WALL_MULL_TOPMID | OFF-WEILI_WALL_3_0_0 | OFF-WEILI_WALL_4_0_0 | OFF-WEILI_WALL_MULL_TOPNOR | OFF-WEILI_WALL_MULL_NOR | OFF-WEILI_WALL_8_0_0 | OFF-WEILI_WALL_MULL_TOPSOU | OFF-WEILI_WALL_MULL_SOU | OFF-WEILI_WALL_9_0_0 | OFF-ZHIANG_WALL_2_0_0 | OFF-ZHIANG_WALL_MULL_TOPMID | OFF-ZHIANG_WALL_3_0_0 | OFF-ZHIANG_WALL_4_0_0 | OFF-ZHIANG_WALL_MULL_TOPNOR | OFF-ZHIANG_WALL_MULL_NOR | OFF-ZHIANG_WALL_8_0_0 | OFF-ZHIANG_WALL_MULL_TOPSOU | OFF-ZHIANG_WALL_MULL_SOU | OFF-ZHIANG_WALL_9_0_0 | OFF-NINA_WALL_2_0_0 | OFF-NINA_WALL_MULL_TOPMID | OFF-NINA_WALL_3_0_0 | OFF-NINA_WALL_4_0_0 | OFF-NINA_WALL_MULL_TOPNOR | OFF-NINA_WALL_MULL_NOR | OFF-NINA_WALL_12_0_0 | OFF-NINA_WALL_MULL_TOPSOU | OFF-NINA_WALL_MULL_SOU | OFF-NINA_WALL_13_0_0 | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_MULL_EAS | LARGECONF1_WALL_4_0_0 | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_MULL_TOPEASMID | LARGECONF1_WALL_6_0_0 | LARGECONF1_WALL_7_0_0_WEST | LARGECONF1_WALL_MULL_TOPMIDWES | LARGECONF1_WALL_MULL_MIDWES | LARGECONF1_WALL_7_0_0_MID | LARGECONF1_WALL_MULL_TOPMIDMID | LARGECONF1_WALL_MULL_MIDEAS | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_8_0_0 | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_MULL_TOPWESEAS | LARGECONF1_WALL_10_0_0 | LARGECONF1_WALL_11_0_0 | LARGECONF1_WALL_MULL_TOPWESWES | LARGECONF1_WALL_MULL_WES | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_7_0_0 | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_NORWALL | OFF-ANNIE_WALL_9_0_0 | OFF-ANNIE_WALL_10_0_0 | OFF-ANNIE_WALL_MULL_TOPWES |</td>
  </tr>
  <tr>
    <td align="right">IW - NORTHBALCONY - SURFACE 15 (23)</td>
    <td align="right">IW - WESTSHADING0 - SURFACE 1 (4) | IW - MMCHROOF - SURFACE 1 (33) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | LARGECONF1_WALL_7_0_0_WEST | LARGECONF1_WALL_MULL_TOPMIDWES | LARGECONF1_WALL_MULL_MIDWES | LARGECONF1_WALL_7_0_0_MID | LARGECONF1_WALL_MULL_TOPMIDMID | LARGECONF1_WALL_MULL_MIDEAS | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_8_0_0 | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_MULL_TOPWESEAS | LARGECONF1_WALL_10_0_0 | LARGECONF1_WALL_11_0_0 | LARGECONF1_WALL_MULL_TOPWESWES | LARGECONF1_WALL_MULL_WES |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - NORTHBALCONY - SURFACE 15 (23)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | Mir-IW - NORTHBALCONY - SURFACE 11 (19) | Mir-IW - NORTHBALCONY - SURFACE 12 (20) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | Mir-IW - NORTHBALCONY - SURFACE 16 (24) | IW - NORTHBALCONY - SURFACE 17 (25) | Mir-IW - NORTHBALCONY - SURFACE 18 (26) | IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 20 (28) | Mir-IW - NORTHBALCONY - SURFACE 21 (29) | Mir-IW - NORTHBALCONY - SURFACE 22 (30) | IW - MMCHROOF - SURFACE 1 (33) | Mir-IW - MMCHROOF - SURFACE 2 (34) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_MULL_EAS | LARGECONF1_WALL_4_0_0 | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_MULL_TOPEASMID | LARGECONF1_WALL_6_0_0 | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_7_0_0 | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_NORWALL | OFF-ANNIE_WALL_9_0_0 | OFF-ANNIE_WALL_10_0_0 | OFF-ANNIE_WALL_MULL_TOPWES |</td>
  </tr>
  <tr>
    <td align="right">IW - NORTHBALCONY - SURFACE 16 (24)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 11 (19) | IW - NORTHBALCONY - SURFACE 17 (25) | Mir-IW - NORTHBALCONY - SURFACE 18 (26) | IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 20 (28) | Mir-IW - NORTHBALCONY - SURFACE 21 (29) | Mir-IW - NORTHBALCONY - SURFACE 22 (30) | IW - MMCHROOF - SURFACE 1 (33) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_MULL_EAS | LARGECONF1_WALL_4_0_0 | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_MULL_TOPEASMID | LARGECONF1_WALL_6_0_0 | LARGECONF1_WALL_7_0_0_WEST | LARGECONF1_WALL_MULL_TOPMIDWES | LARGECONF1_WALL_MULL_MIDWES | LARGECONF1_WALL_7_0_0_MID | LARGECONF1_WALL_MULL_TOPMIDMID | LARGECONF1_WALL_MULL_MIDEAS | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_8_0_0 | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_MULL_TOPWESEAS | LARGECONF1_WALL_10_0_0 | LARGECONF1_WALL_11_0_0 | LARGECONF1_WALL_MULL_TOPWESWES | LARGECONF1_WALL_MULL_WES | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_7_0_0 | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_NORWALL | OFF-ANNIE_WALL_9_0_0 | OFF-ANNIE_WALL_10_0_0 | OFF-ANNIE_WALL_MULL_TOPWES |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - NORTHBALCONY - SURFACE 16 (24)</td>
    <td align="right">Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) |</td>
  </tr>
  <tr>
    <td align="right">IW - NORTHBALCONY - SURFACE 17 (25)</td>
    <td align="right">IW - WESTSHADING0 - SURFACE 1 (4) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | IW - NORTHBALCONY - SURFACE 16 (24) | IW - MMCHROOF - SURFACE 1 (33) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | LARGECONF1_WALL_7_0_0_WEST | LARGECONF1_WALL_MULL_TOPMIDWES | LARGECONF1_WALL_MULL_MIDWES | LARGECONF1_WALL_7_0_0_MID | LARGECONF1_WALL_MULL_TOPMIDMID | LARGECONF1_WALL_MULL_MIDEAS | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_8_0_0 | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_MULL_TOPWESEAS | LARGECONF1_WALL_10_0_0 | LARGECONF1_WALL_11_0_0 | LARGECONF1_WALL_MULL_TOPWESWES | LARGECONF1_WALL_MULL_WES |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - NORTHBALCONY - SURFACE 17 (25)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | Mir-IW - NORTHBALCONY - SURFACE 11 (19) | IW - NORTHBALCONY - SURFACE 12 (20) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | Mir-IW - NORTHBALCONY - SURFACE 18 (26) | IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 20 (28) | Mir-IW - NORTHBALCONY - SURFACE 21 (29) | Mir-IW - NORTHBALCONY - SURFACE 22 (30) | IW - MMCHROOF - SURFACE 1 (33) | Mir-IW - MMCHROOF - SURFACE 2 (34) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_MULL_EAS | LARGECONF1_WALL_4_0_0 | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_MULL_TOPEASMID | LARGECONF1_WALL_6_0_0 | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_7_0_0 | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_NORWALL | OFF-ANNIE_WALL_9_0_0 | OFF-ANNIE_WALL_10_0_0 | OFF-ANNIE_WALL_MULL_TOPWES |</td>
  </tr>
  <tr>
    <td align="right">IW - NORTHBALCONY - SURFACE 18 (26)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 20 (28) | Mir-IW - NORTHBALCONY - SURFACE 21 (29) | IW - MMCHROOF - SURFACE 1 (33) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_MULL_EAS | LARGECONF1_WALL_4_0_0 | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_MULL_TOPEASMID | LARGECONF1_WALL_6_0_0 | LARGECONF1_WALL_7_0_0_WEST | LARGECONF1_WALL_MULL_TOPMIDWES | LARGECONF1_WALL_MULL_MIDWES | LARGECONF1_WALL_7_0_0_MID | LARGECONF1_WALL_MULL_TOPMIDMID | LARGECONF1_WALL_MULL_MIDEAS | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_8_0_0 | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_MULL_TOPWESEAS | LARGECONF1_WALL_10_0_0 | LARGECONF1_WALL_11_0_0 | LARGECONF1_WALL_MULL_TOPWESWES | LARGECONF1_WALL_MULL_WES | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_7_0_0 | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_NORWALL | OFF-ANNIE_WALL_9_0_0 | OFF-ANNIE_WALL_10_0_0 | OFF-ANNIE_WALL_MULL_TOPWES |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - NORTHBALCONY - SURFACE 18 (26)</td>
    <td align="right">Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | Mir-IW - NORTHBALCONY - SURFACE 11 (19) | IW - NORTHBALCONY - SURFACE 12 (20) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | IW - NORTHBALCONY - SURFACE 16 (24) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) |</td>
  </tr>
  <tr>
    <td align="right">IW - NORTHBALCONY - SURFACE 19 (27)</td>
    <td align="right">IW - WESTSHADING0 - SURFACE 1 (4) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | IW - NORTHBALCONY - SURFACE 16 (24) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) | IW - NORTHBALCONY - SURFACE 18 (26) | IW - MMCHROOF - SURFACE 1 (33) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_MULL_TOPEASMID | LARGECONF1_WALL_6_0_0 | LARGECONF1_WALL_7_0_0_WEST | LARGECONF1_WALL_MULL_TOPMIDWES | LARGECONF1_WALL_MULL_MIDWES | LARGECONF1_WALL_7_0_0_MID | LARGECONF1_WALL_MULL_TOPMIDMID | LARGECONF1_WALL_MULL_MIDEAS | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_8_0_0 | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_MULL_TOPWESEAS | LARGECONF1_WALL_10_0_0 | LARGECONF1_WALL_11_0_0 | LARGECONF1_WALL_MULL_TOPWESWES | LARGECONF1_WALL_MULL_WES |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - NORTHBALCONY - SURFACE 19 (27)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | Mir-IW - NORTHBALCONY - SURFACE 11 (19) | IW - NORTHBALCONY - SURFACE 12 (20) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | Mir-IW - NORTHBALCONY - SURFACE 20 (28) | Mir-IW - NORTHBALCONY - SURFACE 21 (29) | IW - NORTHBALCONY - SURFACE 22 (30) | IW - MMCHROOF - SURFACE 1 (33) | Mir-IW - MMCHROOF - SURFACE 2 (34) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_MULL_EAS | LARGECONF1_WALL_4_0_0 | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_MULL_TOPEASMID | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_7_0_0 | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_NORWALL | OFF-ANNIE_WALL_9_0_0 | OFF-ANNIE_WALL_10_0_0 | OFF-ANNIE_WALL_MULL_TOPWES |</td>
  </tr>
  <tr>
    <td align="right">IW - NORTHBALCONY - SURFACE 20 (28)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | OFF-YUJIE_WALL_2_0_0 | OFF-YUJIE_WALL_MULL_TOPMID | OFF-YUJIE_WALL_3_0_0 | OFF-YUJIE_WALL_4_0_0 | OFF-YUJIE_WALL_MULL_TOPNOR | OFF-YUJIE_WALL_MULL_NOR | OFF-YUJIE_WALL_8_0_0 | OFF-YUJIE_WALL_MULL_TOPSOU | OFF-YUJIE_WALL_MULL_SOU | OFF-YUJIE_WALL_9_0_0 | OFF-BAPP_WALL_2_0_0 | OFF-BAPP_WALL_MULL_TOPMID | OFF-BAPP_WALL_3_0_0 | OFF-BAPP_WALL_4_0_0 | OFF-BAPP_WALL_MULL_TOPNOR | OFF-BAPP_WALL_MULL_NOR | OFF-BAPP_WALL_8_0_0 | OFF-BAPP_WALL_MULL_TOPSOU | OFF-BAPP_WALL_MULL_SOU | OFF-BAPP_WALL_9_0_0 | OFF-WEILI_WALL_2_0_0 | OFF-WEILI_WALL_MULL_TOPMID | OFF-WEILI_WALL_3_0_0 | OFF-WEILI_WALL_4_0_0 | OFF-WEILI_WALL_MULL_TOPNOR | OFF-WEILI_WALL_MULL_NOR | OFF-WEILI_WALL_8_0_0 | OFF-WEILI_WALL_MULL_TOPSOU | OFF-WEILI_WALL_MULL_SOU | OFF-WEILI_WALL_9_0_0 | OFF-ZHIANG_WALL_2_0_0 | OFF-ZHIANG_WALL_MULL_TOPMID | OFF-ZHIANG_WALL_3_0_0 | OFF-ZHIANG_WALL_4_0_0 | OFF-ZHIANG_WALL_MULL_TOPNOR | OFF-ZHIANG_WALL_MULL_NOR | OFF-ZHIANG_WALL_8_0_0 | OFF-ZHIANG_WALL_MULL_TOPSOU | OFF-ZHIANG_WALL_MULL_SOU | OFF-ZHIANG_WALL_9_0_0 | OFF-NINA_WALL_2_0_0 | OFF-NINA_WALL_MULL_TOPMID | OFF-NINA_WALL_3_0_0 | OFF-NINA_WALL_4_0_0 | OFF-NINA_WALL_MULL_TOPNOR | OFF-NINA_WALL_MULL_NOR | OFF-NINA_WALL_12_0_0 | OFF-NINA_WALL_MULL_TOPSOU | OFF-NINA_WALL_MULL_SOU | OFF-NINA_WALL_13_0_0 | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_8_0_0 | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_10_0_0 | LARGECONF1_WALL_11_0_0 |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - NORTHBALCONY - SURFACE 20 (28)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - WESTSHADING0 - SURFACE 1 (4) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | Mir-IW - NORTHBALCONY - SURFACE 11 (19) | IW - NORTHBALCONY - SURFACE 12 (20) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | IW - NORTHBALCONY - SURFACE 16 (24) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) | IW - NORTHBALCONY - SURFACE 18 (26) | Mir-IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 21 (29) | IW - NORTHBALCONY - SURFACE 22 (30) | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_7_0_0 | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_9_0_0 | OFF-ANNIE_WALL_10_0_0 |</td>
  </tr>
  <tr>
    <td align="right">IW - NORTHBALCONY - SURFACE 21 (29)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | Mir-IW - NORTHBALCONY - SURFACE 11 (19) | IW - NORTHBALCONY - SURFACE 12 (20) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | IW - NORTHBALCONY - SURFACE 22 (30) | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_MULL_EAS | LARGECONF1_WALL_4_0_0 | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_7_0_0 | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_NORWALL | OFF-ANNIE_WALL_9_0_0 | OFF-ANNIE_WALL_10_0_0 | OFF-ANNIE_WALL_MULL_TOPWES |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - NORTHBALCONY - SURFACE 21 (29)</td>
    <td align="right">IW - EASTSHADING0 - SURFACE 1 (2) | IW - WESTSHADING0 - SURFACE 1 (4) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | IW - NORTHBALCONY - SURFACE 16 (24) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) | IW - NORTHBALCONY - SURFACE 18 (26) | Mir-IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 20 (28) | IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | OFF-YUJIE_WALL_2_0_0 | OFF-YUJIE_WALL_MULL_TOPMID | OFF-YUJIE_WALL_3_0_0 | OFF-YUJIE_WALL_4_0_0 | OFF-YUJIE_WALL_MULL_TOPNOR | OFF-YUJIE_WALL_MULL_NOR | OFF-YUJIE_WALL_8_0_0 | OFF-YUJIE_WALL_MULL_TOPSOU | OFF-YUJIE_WALL_MULL_SOU | OFF-YUJIE_WALL_9_0_0 | OFF-BAPP_WALL_2_0_0 | OFF-BAPP_WALL_MULL_TOPMID | OFF-BAPP_WALL_3_0_0 | OFF-BAPP_WALL_4_0_0 | OFF-BAPP_WALL_MULL_TOPNOR | OFF-BAPP_WALL_MULL_NOR | OFF-BAPP_WALL_8_0_0 | OFF-BAPP_WALL_MULL_TOPSOU | OFF-BAPP_WALL_MULL_SOU | OFF-BAPP_WALL_9_0_0 | OFF-WEILI_WALL_2_0_0 | OFF-WEILI_WALL_MULL_TOPMID | OFF-WEILI_WALL_3_0_0 | OFF-WEILI_WALL_4_0_0 | OFF-WEILI_WALL_MULL_TOPNOR | OFF-WEILI_WALL_MULL_NOR | OFF-WEILI_WALL_8_0_0 | OFF-WEILI_WALL_MULL_TOPSOU | OFF-WEILI_WALL_MULL_SOU | OFF-WEILI_WALL_9_0_0 | OFF-ZHIANG_WALL_2_0_0 | OFF-ZHIANG_WALL_MULL_TOPMID | OFF-ZHIANG_WALL_3_0_0 | OFF-ZHIANG_WALL_4_0_0 | OFF-ZHIANG_WALL_MULL_TOPNOR | OFF-ZHIANG_WALL_MULL_NOR | OFF-ZHIANG_WALL_8_0_0 | OFF-ZHIANG_WALL_MULL_TOPSOU | OFF-ZHIANG_WALL_MULL_SOU | OFF-ZHIANG_WALL_9_0_0 | OFF-NINA_WALL_2_0_0 | OFF-NINA_WALL_MULL_TOPMID | OFF-NINA_WALL_3_0_0 | OFF-NINA_WALL_4_0_0 | OFF-NINA_WALL_MULL_TOPNOR | OFF-NINA_WALL_MULL_NOR | OFF-NINA_WALL_12_0_0 | OFF-NINA_WALL_MULL_TOPSOU | OFF-NINA_WALL_MULL_SOU | OFF-NINA_WALL_13_0_0 | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_MULL_TOPEASMID | LARGECONF1_WALL_6_0_0 | LARGECONF1_WALL_7_0_0_WEST | LARGECONF1_WALL_MULL_TOPMIDWES | LARGECONF1_WALL_MULL_MIDWES | LARGECONF1_WALL_7_0_0_MID | LARGECONF1_WALL_MULL_TOPMIDMID | LARGECONF1_WALL_MULL_MIDEAS | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_8_0_0 | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_MULL_TOPWESEAS | LARGECONF1_WALL_10_0_0 | LARGECONF1_WALL_11_0_0 | LARGECONF1_WALL_MULL_TOPWESWES | LARGECONF1_WALL_MULL_WES |</td>
  </tr>
  <tr>
    <td align="right">IW - NORTHBALCONY - SURFACE 22 (30)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 20 (28) | IW - NORTHBALCONY - SURFACE 21 (29) | IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | OFF-YUJIE_WALL_2_0_0 | OFF-YUJIE_WALL_MULL_TOPMID | OFF-YUJIE_WALL_3_0_0 | OFF-YUJIE_WALL_4_0_0 | OFF-YUJIE_WALL_MULL_TOPNOR | OFF-YUJIE_WALL_MULL_NOR | OFF-YUJIE_WALL_8_0_0 | OFF-YUJIE_WALL_MULL_TOPSOU | OFF-YUJIE_WALL_MULL_SOU | OFF-YUJIE_WALL_9_0_0 | OFF-BAPP_WALL_2_0_0 | OFF-BAPP_WALL_MULL_TOPMID | OFF-BAPP_WALL_3_0_0 | OFF-BAPP_WALL_4_0_0 | OFF-BAPP_WALL_MULL_TOPNOR | OFF-BAPP_WALL_MULL_NOR | OFF-BAPP_WALL_8_0_0 | OFF-BAPP_WALL_MULL_TOPSOU | OFF-BAPP_WALL_MULL_SOU | OFF-BAPP_WALL_9_0_0 | OFF-WEILI_WALL_2_0_0 | OFF-WEILI_WALL_MULL_TOPMID | OFF-WEILI_WALL_3_0_0 | OFF-WEILI_WALL_4_0_0 | OFF-WEILI_WALL_MULL_TOPNOR | OFF-WEILI_WALL_MULL_NOR | OFF-WEILI_WALL_8_0_0 | OFF-WEILI_WALL_MULL_TOPSOU | OFF-WEILI_WALL_MULL_SOU | OFF-WEILI_WALL_9_0_0 | OFF-ZHIANG_WALL_2_0_0 | OFF-ZHIANG_WALL_MULL_TOPMID | OFF-ZHIANG_WALL_3_0_0 | OFF-ZHIANG_WALL_4_0_0 | OFF-ZHIANG_WALL_MULL_TOPNOR | OFF-ZHIANG_WALL_MULL_NOR | OFF-ZHIANG_WALL_8_0_0 | OFF-ZHIANG_WALL_MULL_TOPSOU | OFF-ZHIANG_WALL_MULL_SOU | OFF-ZHIANG_WALL_9_0_0 | OFF-NINA_WALL_2_0_0 | OFF-NINA_WALL_MULL_TOPMID | OFF-NINA_WALL_3_0_0 | OFF-NINA_WALL_4_0_0 | OFF-NINA_WALL_MULL_TOPNOR | OFF-NINA_WALL_MULL_NOR | OFF-NINA_WALL_12_0_0 | OFF-NINA_WALL_MULL_TOPSOU | OFF-NINA_WALL_MULL_SOU | OFF-NINA_WALL_13_0_0 | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_MULL_EAS | LARGECONF1_WALL_4_0_0 | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_MULL_TOPEASMID | LARGECONF1_WALL_6_0_0 | LARGECONF1_WALL_7_0_0_WEST | LARGECONF1_WALL_MULL_TOPMIDWES | LARGECONF1_WALL_MULL_MIDWES | LARGECONF1_WALL_7_0_0_MID | LARGECONF1_WALL_MULL_TOPMIDMID | LARGECONF1_WALL_MULL_MIDEAS | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_8_0_0 | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_MULL_TOPWESEAS | LARGECONF1_WALL_10_0_0 | LARGECONF1_WALL_11_0_0 | LARGECONF1_WALL_MULL_TOPWESWES | LARGECONF1_WALL_MULL_WES | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_7_0_0 | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_NORWALL | OFF-ANNIE_WALL_9_0_0 | OFF-ANNIE_WALL_10_0_0 | OFF-ANNIE_WALL_MULL_TOPWES |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - NORTHBALCONY - SURFACE 22 (30)</td>
    <td align="right">Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | Mir-IW - NORTHBALCONY - SURFACE 11 (19) | IW - NORTHBALCONY - SURFACE 12 (20) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | IW - NORTHBALCONY - SURFACE 16 (24) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) |</td>
  </tr>
  <tr>
    <td align="right">IW - NORTHWALKWAY1 - SURFACE 1 (31)</td>
    <td align="right">IW - MMCHROOF - SURFACE 1 (33) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | Mir-IW - MMCHROOF - SURFACE 8 (40) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | IW - IWCONNECTION - SURFACE 5 (63) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | UNDERFLOOR_VOID_SPACE_WALL_6_0_0 |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - NORTHWALKWAY1 - SURFACE 1 (31)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | Mir-IW - NORTHBALCONY - SURFACE 11 (19) | IW - NORTHBALCONY - SURFACE 12 (20) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | IW - NORTHBALCONY - SURFACE 15 (23) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | IW - NORTHBALCONY - SURFACE 16 (24) | IW - NORTHBALCONY - SURFACE 17 (25) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) | IW - NORTHBALCONY - SURFACE 18 (26) | IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 20 (28) | Mir-IW - NORTHBALCONY - SURFACE 21 (29) | IW - NORTHBALCONY - SURFACE 22 (30) | IW - MMCHROOF - SURFACE 1 (33) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | IW - IWCONNECTION - SURFACE 5 (63) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | UNDERFLOOR_VOID_SPACE_WALL_6_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | OFF-VOLKER_WALL_4_0_0 | OFF-VOLKER_WALL_MULL_TOPNOR | OFF-VOLKER_WALL_MULL_NOR | OFF-VOLKER_WALL_5_0_0 | OFF-VOLKER_WALL_6_0_0 | OFF-VOLKER_WALL_MULL_TOPMID | OFF-VOLKER_WALL_7_0_0 | OFF-VOLKER_WALL_8_0_0 | OFF-VOLKER_WALL_MULL_TOPSOU | OFF-VOLKER_WALL_MULL_SOU | OFF-ERICA_WALL_4_0_0 | OFF-ERICA_WALL_MULL_TOPNOR | OFF-ERICA_WALL_MULL_NOR | OFF-ERICA_WALL_5_0_0 | OFF-ERICA_WALL_6_0_0 | OFF-ERICA_WALL_MULL_TOPMID | OFF-ERICA_WALL_7_0_0 | OFF-ERICA_WALL_8_0_0 | OFF-ERICA_WALL_MULL_TOPSOU | OFF-ERICA_WALL_MULL_SOU | OFF-JAMES_WALL_4_0_0 | OFF-JAMES_WALL_MULL_NOR | OFF-JAMES_WALL_MULL_TOPNOR | OFF-JAMES_WALL_5_0_0 | OFF-JAMES_WALL_6_0_0 | OFF-JAMES_WALL_MULL_TOPMID | OFF-JAMES_WALL_7_0_0 | OFF-JAMES_WALL_8_0_0 | OFF-JAMES_WALL_MULL_TOPSOU | OFF-JAMES_WALL_MULL_SOU | OFF-VIVIAN_WALL_4_0_0 | OFF-VIVIAN_WALL_MULL_TOPNOR | OFF-VIVIAN_WALL_MULL_NOR | OFF-VIVIAN_WALL_5_0_0 | OFF-VIVIAN_WALL_6_0_0 | OFF-VIVIAN_WALL_MULL_TOPMID | OFF-VIVIAN_WALL_7_0_0 | OFF-VIVIAN_WALL_8_0_0 | OFF-VIVIAN_WALL_MULL_TOPSOU | OFF-VIVIAN_WALL_MULL_SOU | OFF-CHENLU_WALL_4_0_0 | OFF-CHENLU_WALL_MULL_TOPNOR | OFF-CHENLU_WALL_MULL_NOR | OFF-CHENLU_WALL_5_0_0 | OFF-CHENLU_WALL_6_0_0 | OFF-CHENLU_WALL_MULL_TOPMID | OFF-CHENLU_WALL_7_0_0 | OFF-CHENLU_WALL_8_0_0 | OFF-CHENLU_WALL_MULL_TOPSOU | OFF-CHENLU_WALL_MULL_SOU | OFF-OMER_WALL_4_0_0 | OFF-OMER_WALL_MULL_TOPNOR | OFF-OMER_WALL_MULL_NOR | OFF-OMER_WALL_5_0_0 | OFF-OMER_WALL_6_0_0 | OFF-OMER_WALL_MULL_TOPMID | OFF-OMER_WALL_7_0_0 | OFF-OMER_WALL_8_0_0 | OFF-OMER_WALL_MULL_TOPSOU | OFF-OMER_WALL_MULL_SOU | SMALLCONF_WALL_4_0_0 | SMALLCONF_WALL_MULL_TOPNOR | SMALLCONF_WALL_MULL_NOR | SMALLCONF_WALL_5_0_0 | SMALLCONF_WALL_6_0_0 | SMALLCONF_WALL_MULL_TOPMID_WESWALL | SMALLCONF_WALL_7_0_0 | SMALLCONF_WALL_8_0_0 | SMALLCONF_WALL_MULL_TOPSOU | SMALLCONF_WALL_MULL_SOU | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_MULL_EAS | LARGECONF1_WALL_4_0_0 | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_MULL_TOPEASMID | LARGECONF1_WALL_6_0_0 | LARGECONF1_WALL_7_0_0_WEST | LARGECONF1_WALL_MULL_TOPMIDWES | LARGECONF1_WALL_MULL_MIDWES | LARGECONF1_WALL_7_0_0_MID | LARGECONF1_WALL_MULL_TOPMIDMID | LARGECONF1_WALL_MULL_MIDEAS | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_8_0_0 | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_MULL_TOPWESEAS | LARGECONF1_WALL_10_0_0 | LARGECONF1_WALL_11_0_0 | LARGECONF1_WALL_MULL_TOPWESWES | LARGECONF1_WALL_MULL_WES | LARGECONF1_WALL_12_0_0 | LARGECONF1_WALL_MULL_TOPNORNOR | LARGECONF1_WALL_MULL_NOR | LARGECONF1_WALL_13_0_0 | LARGECONF1_WALL_MULL_TOPNORSOU | LARGECONF1_WALL_14_0_0 | LARGECONF1_WALL_15_0_0 | LARGECONF1_WALL_MULL_TOPMID_WESWALL | LARGECONF1_WALL_16_0_0 | LARGECONF1_WALL_17_0_0 | LARGECONF1_WALL_MULL_TOPSOU | LARGECONF1_WALL_MULL_SOU | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_7_0_0 | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_NORWALL | OFF-ANNIE_WALL_9_0_0 | OFF-ANNIE_WALL_10_0_0 | OFF-ANNIE_WALL_MULL_TOPWES | LARGECONF0_WALL_4_0_0 | LARGECONF0_WALL_MULL_TOPNOR | LARGECONF0_WALL_MULL_NOR | LARGECONF0_WALL_5_0_0 | LARGECONF0_WALL_6_0_0 | LARGECONF0_WALL_MULL_TOPMID | LARGECONF0_WALL_7_0_0 | LARGECONF0_WALL_8_0_0 | LARGECONF0_WALL_MULL_TOPSOU | LARGECONF0_WALL_MULL_SOU |</td>
  </tr>
  <tr>
    <td align="right">IW - NORTHWALKWAY0 - SURFACE 2 (32)</td>
    <td align="right">IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | Mir-IW - MMCHROOF - SURFACE 8 (40) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_4_0_0 | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - NORTHWALKWAY0 - SURFACE 2 (32)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | IW - NORTHBALCONY - SURFACE 11 (19) | Mir-IW - NORTHBALCONY - SURFACE 11 (19) | IW - NORTHBALCONY - SURFACE 12 (20) | IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | IW - NORTHBALCONY - SURFACE 16 (24) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) | IW - NORTHBALCONY - SURFACE 18 (26) | Mir-IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 20 (28) | IW - NORTHBALCONY - SURFACE 21 (29) | IW - NORTHBALCONY - SURFACE 22 (30) | IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_4_0_0 | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | ROOFS1_ROOF_3_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_3_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_3_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_3_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_3_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | BAS_WALL_2_0_0 | BAS_WALL_MULL_TOPMID | BAS_WALL_3_0_0 | BAS_WALL_4_0_0 | BAS_WALL_MULL_TOPNOR | BAS_WALL_MULL_NOR | BAS_WALL_8_0_0 | BAS_WALL_MULL_SOU | BAS_WALL_MULL_TOPSOU | BAS_WALL_9_0_0 | STAIRNCOM_WALL_2_0_0 | STAIRNCOM_WALL_MULL_TOPMID_EASWALL | STAIRNCOM_WALL_3_0_0 | STAIRNCOM_WALL_4_0_0 | STAIRNCOM_WALL_MULL_TOPNOR | STAIRNCOM_WALL_MULL_NOR | STAIRNCOM_WALL_16_0_0 | STAIRNCOM_WALL_MULL_TOPSOU | STAIRNCOM_WALL_MULL_SOU | STAIRNCOM_WALL_17_0_0 | OFF-YUJIE_WALL_2_0_0 | OFF-YUJIE_WALL_MULL_TOPMID | OFF-YUJIE_WALL_3_0_0 | OFF-YUJIE_WALL_4_0_0 | OFF-YUJIE_WALL_MULL_TOPNOR | OFF-YUJIE_WALL_MULL_NOR | OFF-YUJIE_WALL_8_0_0 | OFF-YUJIE_WALL_MULL_TOPSOU | OFF-YUJIE_WALL_MULL_SOU | OFF-YUJIE_WALL_9_0_0 | OFF-BAPP_WALL_2_0_0 | OFF-BAPP_WALL_MULL_TOPMID | OFF-BAPP_WALL_3_0_0 | OFF-BAPP_WALL_4_0_0 | OFF-BAPP_WALL_MULL_TOPNOR | OFF-BAPP_WALL_MULL_NOR | OFF-BAPP_WALL_8_0_0 | OFF-BAPP_WALL_MULL_TOPSOU | OFF-BAPP_WALL_MULL_SOU | OFF-BAPP_WALL_9_0_0 | OFF-WEILI_WALL_2_0_0 | OFF-WEILI_WALL_MULL_TOPMID | OFF-WEILI_WALL_3_0_0 | OFF-WEILI_WALL_4_0_0 | OFF-WEILI_WALL_MULL_TOPNOR | OFF-WEILI_WALL_MULL_NOR | OFF-WEILI_WALL_8_0_0 | OFF-WEILI_WALL_MULL_TOPSOU | OFF-WEILI_WALL_MULL_SOU | OFF-WEILI_WALL_9_0_0 | OFF-ZHIANG_WALL_2_0_0 | OFF-ZHIANG_WALL_MULL_TOPMID | OFF-ZHIANG_WALL_3_0_0 | OFF-ZHIANG_WALL_4_0_0 | OFF-ZHIANG_WALL_MULL_TOPNOR | OFF-ZHIANG_WALL_MULL_NOR | OFF-ZHIANG_WALL_8_0_0 | OFF-ZHIANG_WALL_MULL_TOPSOU | OFF-ZHIANG_WALL_MULL_SOU | OFF-ZHIANG_WALL_9_0_0 | OFF-NINA_WALL_2_0_0 | OFF-NINA_WALL_MULL_TOPMID | OFF-NINA_WALL_3_0_0 | OFF-NINA_WALL_4_0_0 | OFF-NINA_WALL_MULL_TOPNOR | OFF-NINA_WALL_MULL_NOR | OFF-NINA_WALL_12_0_0 | OFF-NINA_WALL_MULL_TOPSOU | OFF-NINA_WALL_MULL_SOU | OFF-NINA_WALL_13_0_0 | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_MULL_EAS | LARGECONF1_WALL_4_0_0 | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_MULL_TOPEASMID | LARGECONF1_WALL_6_0_0 | LARGECONF1_WALL_7_0_0_WEST | LARGECONF1_WALL_MULL_TOPMIDWES | LARGECONF1_WALL_MULL_MIDWES | LARGECONF1_WALL_7_0_0_MID | LARGECONF1_WALL_MULL_TOPMIDMID | LARGECONF1_WALL_MULL_MIDEAS | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_8_0_0 | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_MULL_TOPWESEAS | LARGECONF1_WALL_10_0_0 | LARGECONF1_WALL_11_0_0 | LARGECONF1_WALL_MULL_TOPWESWES | LARGECONF1_WALL_MULL_WES | OFF-ANNIE_WALL_2_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_EASWALL | OFF-ANNIE_WALL_3_0_0 | OFF-ANNIE_WALL_4_0_0 | OFF-ANNIE_WALL_MULL_TOPNORSOU | OFF-ANNIE_WALL_5_0_0 | OFF-ANNIE_WALL_MULL_TOPNORNOR | OFF-ANNIE_WALL_MULL_NOR | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_7_0_0 | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_NORWALL | OFF-ANNIE_WALL_9_0_0 | OFF-ANNIE_WALL_10_0_0 | OFF-ANNIE_WALL_MULL_TOPWES | OFF-ANNIE_WALL_13_0_0 | OFF-ANNIE_WALL_MULL_TOPSOU | OFF-ANNIE_WALL_MULL_SOU | OFF-ANNIE_WALL_14_0_0 | OFF-SUREKHA_WALL_2_0_0 | OFF-SUREKHA_WALL_MULL_TOPMID | OFF-SUREKHA_WALL_3_0_0 | OFF-SUREKHA_WALL_4_0_0 | OFF-SUREKHA_WALL_MULL_TOPNOR | OFF-SUREKHA_WALL_MULL_NOR | OFF-SUREKHA_WALL_8_0_0 | OFF-SUREKHA_WALL_MULL_TOPSOU | OFF-SUREKHA_WALL_MULL_SOU | OFF-SUREKHA_WALL_9_0_0 |</td>
  </tr>
  <tr>
    <td align="right">IW - MMCHROOF - SURFACE 1 (33)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | IW - WESTWALKWAY0 - SURFACE 1 (5) | IW - EASTWALKWAY0 - SURFACE 1 (6) | IW - SOUTHWALKWAY0 - SURFACE 1 (7) | IW - EASTWALKWAY1 - SURFACE 1 (8) | IW - NORTHBALCONY - SURFACE 1 (9) | IW - NORTHBALCONY - SURFACE 2 (10) | IW - NORTHBALCONY - SURFACE 3 (11) | IW - NORTHBALCONY - SURFACE 4 (12) | IW - NORTHBALCONY - SURFACE 5 (13) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | Mir-IW - NORTHBALCONY - SURFACE 11 (19) | IW - NORTHBALCONY - SURFACE 12 (20) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | IW - NORTHBALCONY - SURFACE 15 (23) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | IW - NORTHBALCONY - SURFACE 16 (24) | IW - NORTHBALCONY - SURFACE 17 (25) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) | IW - NORTHBALCONY - SURFACE 18 (26) | IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 19 (27) | IW - NORTHBALCONY - SURFACE 20 (28) | Mir-IW - NORTHBALCONY - SURFACE 21 (29) | IW - NORTHBALCONY - SURFACE 22 (30) | IW - NORTHWALKWAY1 - SURFACE 1 (31) | IW - NORTHWALKWAY0 - SURFACE 2 (32) | Mir-IW - MMCHLOWER - SURFACE 1 (41) | Mir-IW - MMCHLOWER - SURFACE 6 (46) | Mir-IW - MMCHLOWER - SURFACE 7 (47) | Mir-IW - MMCHLOWER - SURFACE 8 (48) | Mir-IW - MMCHLOWER - SURFACE 9 (49) | Mir-IW - MMCHLOWER - SURFACE 10 (50) | Mir-IW - MMCHLOWER - SURFACE 11 (51) | IW - MMCHLOWER - SURFACE 12 (52) | Mir-IW - MMCHLOWER - SURFACE 13 (53) | Mir-IW - MMCHLOWER - SURFACE 15 (55) | IW - MMCHLOWER - SURFACE 16 (56) | Mir-IW - MMCHLOWER - SURFACE 17 (57) | Mir-IW - MMCHLOWER - SURFACE 18 (58) | IW - IWCONNECTION - SURFACE 1 (59) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 3 (61) | IW - IWCONNECTION - SURFACE 4 (62) | IW - IWCONNECTION - SURFACE 5 (63) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | Mir-IW - IWCONNECTION - SURFACE 6 (64) | IW - SOUTHPLATFORM0 - SURFACE 2 (65) | IW - SOUTHPLATFORM1 - SURFACE 1 (66) | UNDERFLOOR_VOID_SPACE_WALL_3_0_0 | UNDERFLOOR_VOID_SPACE_WALL_6_0_0 | UNDERFLOOR_VOID_SPACE_WALL_7_1_0 | UNDERFLOOR_VOID_SPACE_WALL_7_1_1 | ROOFS1_ROOF_1_0_0 | ROOFS2_ROOF_1_0_0 | ROOFS3_ROOF_1_0_0 | ROOFS0_ROOF_1_0_0 | ROOFS4_ROOF_2_0_0 | ROOFN0_ROOF_2_0_0 | ROOFN3_ROOF_2_0_0 | ROOFN1_ROOF_2_0_0 | ROOFN2_ROOF_2_0_0 | STAIRNCOM_WALL_9_0_0 | STAIRNCOM_WALL_MULL_TOPWES | STAIRNCOM_WALL_MULL_WES | STAIRNCOM_WALL_10_0_0 | STAIRNCOM_WALL_11_0_0 | STAIRNCOM_WALL_MULL_TOPMIDWES | STAIRNCOM_WALL_12_0_0 | STAIRNCOM_WALL_13_0_0 | STAIRNCOM_WALL_MULL_TOPMIDEAS | STAIRNCOM_WALL_14_0_0 | STAIRNCOM_WALL_15_0_0 | STAIRNCOM_WALL_MULL_TOPEAS | STAIRNCOM_WALL_MULL_EAS | OFF-NINA_WALL_7_1_0 | OFF-NINA_WALL_MULL_TOPWES_SOUWALL | OFF-NINA_WALL_8_0_0 | OFF-NINA_WALL_9_0_0 | OFF-NINA_WALL_MULL_TOPMID_SOUWALL | OFF-NINA_WALL_10_0_0 | OFF-NINA_WALL_11_0_0 | OFF-NINA_WALL_MULL_TOPEAS_SOUWALL | OFF-NINA_WALL_MULL_EAS | OFF-VOLKER_WALL_4_0_0 | OFF-VOLKER_WALL_MULL_TOPNOR | OFF-VOLKER_WALL_MULL_NOR | OFF-VOLKER_WALL_5_0_0 | OFF-VOLKER_WALL_6_0_0 | OFF-VOLKER_WALL_MULL_TOPMID | OFF-VOLKER_WALL_7_0_0 | OFF-VOLKER_WALL_8_0_0 | OFF-VOLKER_WALL_MULL_TOPSOU | OFF-VOLKER_WALL_MULL_SOU | OFF-ERICA_WALL_4_0_0 | OFF-ERICA_WALL_MULL_TOPNOR | OFF-ERICA_WALL_MULL_NOR | OFF-ERICA_WALL_5_0_0 | OFF-ERICA_WALL_6_0_0 | OFF-ERICA_WALL_MULL_TOPMID | OFF-ERICA_WALL_7_0_0 | OFF-ERICA_WALL_8_0_0 | OFF-ERICA_WALL_MULL_TOPSOU | OFF-ERICA_WALL_MULL_SOU | OFF-JAMES_WALL_4_0_0 | OFF-JAMES_WALL_MULL_NOR | OFF-JAMES_WALL_MULL_TOPNOR | OFF-JAMES_WALL_5_0_0 | OFF-JAMES_WALL_6_0_0 | OFF-JAMES_WALL_MULL_TOPMID | OFF-JAMES_WALL_7_0_0 | OFF-JAMES_WALL_8_0_0 | OFF-JAMES_WALL_MULL_TOPSOU | OFF-JAMES_WALL_MULL_SOU | OFF-VIVIAN_WALL_4_0_0 | OFF-VIVIAN_WALL_MULL_TOPNOR | OFF-VIVIAN_WALL_MULL_NOR | OFF-VIVIAN_WALL_5_0_0 | OFF-VIVIAN_WALL_6_0_0 | OFF-VIVIAN_WALL_MULL_TOPMID | OFF-VIVIAN_WALL_7_0_0 | OFF-VIVIAN_WALL_8_0_0 | OFF-VIVIAN_WALL_MULL_TOPSOU | OFF-VIVIAN_WALL_MULL_SOU | OFF-CHENLU_WALL_4_0_0 | OFF-CHENLU_WALL_MULL_TOPNOR | OFF-CHENLU_WALL_MULL_NOR | OFF-CHENLU_WALL_5_0_0 | OFF-CHENLU_WALL_6_0_0 | OFF-CHENLU_WALL_MULL_TOPMID | OFF-CHENLU_WALL_7_0_0 | OFF-CHENLU_WALL_8_0_0 | OFF-CHENLU_WALL_MULL_TOPSOU | OFF-CHENLU_WALL_MULL_SOU | OFF-OMER_WALL_4_0_0 | OFF-OMER_WALL_MULL_TOPNOR | OFF-OMER_WALL_MULL_NOR | OFF-OMER_WALL_5_0_0 | OFF-OMER_WALL_6_0_0 | OFF-OMER_WALL_MULL_TOPMID | OFF-OMER_WALL_7_0_0 | OFF-OMER_WALL_8_0_0 | OFF-OMER_WALL_MULL_TOPSOU | OFF-OMER_WALL_MULL_SOU | SMALLCONF_WALL_4_0_0 | SMALLCONF_WALL_MULL_TOPNOR | SMALLCONF_WALL_MULL_NOR | SMALLCONF_WALL_5_0_0 | SMALLCONF_WALL_6_0_0 | SMALLCONF_WALL_MULL_TOPMID_WESWALL | SMALLCONF_WALL_7_0_0 | SMALLCONF_WALL_8_0_0 | SMALLCONF_WALL_MULL_TOPSOU | SMALLCONF_WALL_MULL_SOU | SMALLCONF_WALL_9_0_0 | SMALLCONF_WALL_MULL_TOPWES | SMALLCONF_WALL_MULL_WES | SMALLCONF_WALL_10_0_0 | SMALLCONF_WALL_11_0_0 | SMALLCONF_WALL_MULL_TOPMID_SOUWALL | SMALLCONF_WALL_12_0_0 | SMALLCONF_WALL_13_1_0 | SMALLCONF_WALL_MULL_TOPEAS | LARGECONF1_WALL_12_0_0 | LARGECONF1_WALL_MULL_TOPNORNOR | LARGECONF1_WALL_MULL_NOR | LARGECONF1_WALL_13_0_0 | LARGECONF1_WALL_MULL_TOPNORSOU | LARGECONF1_WALL_14_0_0 | LARGECONF1_WALL_15_0_0 | LARGECONF1_WALL_MULL_TOPMID_WESWALL | LARGECONF1_WALL_16_0_0 | LARGECONF1_WALL_17_0_0 | LARGECONF1_WALL_MULL_TOPSOU | LARGECONF1_WALL_MULL_SOU | LARGECONF0_WALL_4_0_0 | LARGECONF0_WALL_MULL_TOPNOR | LARGECONF0_WALL_MULL_NOR | LARGECONF0_WALL_5_0_0 | LARGECONF0_WALL_6_0_0 | LARGECONF0_WALL_MULL_TOPMID | LARGECONF0_WALL_7_0_0 | LARGECONF0_WALL_8_0_0 | LARGECONF0_WALL_MULL_TOPSOU | LARGECONF0_WALL_MULL_SOU |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - MMCHROOF - SURFACE 1 (33)</td>
    <td align="right">Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | Mir-IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) |</td>
  </tr>
  <tr>
    <td align="right">IW - MMCHROOF - SURFACE 2 (34)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - EASTWALKWAY0 - SURFACE 1 (6) | IW - SOUTHWALKWAY0 - SURFACE 1 (7) | IW - EASTWALKWAY1 - SURFACE 1 (8) | IW - NORTHBALCONY - SURFACE 1 (9) | IW - NORTHBALCONY - SURFACE 2 (10) | IW - NORTHBALCONY - SURFACE 3 (11) | IW - NORTHBALCONY - SURFACE 4 (12) | IW - NORTHBALCONY - SURFACE 5 (13) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | Mir-IW - NORTHBALCONY - SURFACE 11 (19) | IW - NORTHBALCONY - SURFACE 12 (20) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | IW - NORTHBALCONY - SURFACE 20 (28) | Mir-IW - NORTHBALCONY - SURFACE 21 (29) | IW - NORTHBALCONY - SURFACE 22 (30) | IW - NORTHWALKWAY0 - SURFACE 2 (32) | Mir-IW - MMCHLOWER - SURFACE 1 (41) | Mir-IW - MMCHLOWER - SURFACE 6 (46) | Mir-IW - MMCHLOWER - SURFACE 7 (47) | Mir-IW - MMCHLOWER - SURFACE 10 (50) | Mir-IW - MMCHLOWER - SURFACE 11 (51) | IW - MMCHLOWER - SURFACE 12 (52) | Mir-IW - MMCHLOWER - SURFACE 18 (58) | UNDERFLOOR_VOID_SPACE_WALL_3_0_0 | ROOFN0_ROOF_2_0_0 | ROOFN3_ROOF_2_0_0 | ROOFN1_ROOF_2_0_0 | ROOFN2_ROOF_2_0_0 | STAIRNCOM_WALL_9_0_0 | STAIRNCOM_WALL_MULL_TOPWES | STAIRNCOM_WALL_MULL_WES | STAIRNCOM_WALL_10_0_0 | STAIRNCOM_WALL_11_0_0 | STAIRNCOM_WALL_MULL_TOPMIDWES | STAIRNCOM_WALL_12_0_0 | STAIRNCOM_WALL_13_0_0 | STAIRNCOM_WALL_MULL_TOPMIDEAS | STAIRNCOM_WALL_14_0_0 | STAIRNCOM_WALL_15_0_0 | STAIRNCOM_WALL_MULL_TOPEAS | STAIRNCOM_WALL_MULL_EAS |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - MMCHROOF - SURFACE 2 (34)</td>
    <td align="right">IW - WESTSHADING0 - SURFACE 1 (4) | IW - WESTWALKWAY0 - SURFACE 1 (5) | IW - NORTHBALCONY - SURFACE 2 (10) | IW - NORTHBALCONY - SURFACE 4 (12) | IW - NORTHBALCONY - SURFACE 5 (13) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | IW - NORTHBALCONY - SURFACE 16 (24) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) | IW - NORTHBALCONY - SURFACE 18 (26) | Mir-IW - NORTHBALCONY - SURFACE 19 (27) | IW - NORTHBALCONY - SURFACE 20 (28) | IW - NORTHWALKWAY1 - SURFACE 1 (31) | Mir-IW - MMCHROOF - SURFACE 1 (33) | Mir-IW - MMCHROOF - SURFACE 4 (36) | Mir-IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - MMCHLOWER - SURFACE 8 (48) | Mir-IW - MMCHLOWER - SURFACE 9 (49) | Mir-IW - MMCHLOWER - SURFACE 10 (50) | IW - MMCHLOWER - SURFACE 14 (54) | Mir-IW - MMCHLOWER - SURFACE 15 (55) | IW - MMCHLOWER - SURFACE 16 (56) | Mir-IW - MMCHLOWER - SURFACE 17 (57) | Mir-IW - MMCHLOWER - SURFACE 18 (58) | IW - IWCONNECTION - SURFACE 1 (59) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | Mir-IW - IWCONNECTION - SURFACE 6 (64) | IW - SOUTHPLATFORM0 - SURFACE 2 (65) | IW - SOUTHPLATFORM1 - SURFACE 1 (66) | UNDERFLOOR_VOID_SPACE_WALL_7_1_0 | UNDERFLOOR_VOID_SPACE_WALL_7_1_1 | ROOFS1_ROOF_1_0_0 | ROOFS2_ROOF_1_0_0 | ROOFS3_ROOF_1_0_0 | ROOFS0_ROOF_1_0_0 | ROOFS4_ROOF_2_0_0 | ROOFN0_ROOF_2_0_0 | ROOFN3_ROOF_2_0_0 | ROOFN1_ROOF_2_0_0 | ROOFN2_ROOF_2_0_0 | OFF-NINA_WALL_7_1_0 | OFF-NINA_WALL_MULL_TOPWES_SOUWALL | OFF-NINA_WALL_8_0_0 | OFF-NINA_WALL_9_0_0 | OFF-NINA_WALL_MULL_TOPMID_SOUWALL | OFF-NINA_WALL_10_0_0 | OFF-NINA_WALL_11_0_0 | OFF-NINA_WALL_MULL_TOPEAS_SOUWALL | OFF-NINA_WALL_MULL_EAS | SMALLCONF_WALL_9_0_0 | SMALLCONF_WALL_MULL_TOPWES | SMALLCONF_WALL_MULL_WES | SMALLCONF_WALL_10_0_0 | SMALLCONF_WALL_11_0_0 | SMALLCONF_WALL_MULL_TOPMID_SOUWALL | SMALLCONF_WALL_12_0_0 | SMALLCONF_WALL_13_1_0 | SMALLCONF_WALL_MULL_TOPEAS |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - MMCHROOF - SURFACE 3 (35)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | IW - WESTWALKWAY0 - SURFACE 1 (5) | IW - EASTWALKWAY0 - SURFACE 1 (6) | IW - SOUTHWALKWAY0 - SURFACE 1 (7) | IW - EASTWALKWAY1 - SURFACE 1 (8) | IW - NORTHBALCONY - SURFACE 1 (9) | IW - NORTHBALCONY - SURFACE 2 (10) | IW - NORTHBALCONY - SURFACE 3 (11) | IW - NORTHBALCONY - SURFACE 4 (12) | IW - NORTHBALCONY - SURFACE 5 (13) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | Mir-IW - NORTHBALCONY - SURFACE 11 (19) | IW - NORTHBALCONY - SURFACE 12 (20) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | IW - NORTHBALCONY - SURFACE 15 (23) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | IW - NORTHBALCONY - SURFACE 16 (24) | IW - NORTHBALCONY - SURFACE 17 (25) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) | IW - NORTHBALCONY - SURFACE 18 (26) | IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 19 (27) | IW - NORTHBALCONY - SURFACE 20 (28) | Mir-IW - NORTHBALCONY - SURFACE 21 (29) | IW - NORTHBALCONY - SURFACE 22 (30) | IW - NORTHWALKWAY1 - SURFACE 1 (31) | IW - NORTHWALKWAY0 - SURFACE 2 (32) | Mir-IW - MMCHROOF - SURFACE 1 (33) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | Mir-IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - MMCHLOWER - SURFACE 1 (41) | Mir-IW - MMCHLOWER - SURFACE 6 (46) | Mir-IW - MMCHLOWER - SURFACE 7 (47) | Mir-IW - MMCHLOWER - SURFACE 8 (48) | Mir-IW - MMCHLOWER - SURFACE 9 (49) | Mir-IW - MMCHLOWER - SURFACE 10 (50) | Mir-IW - MMCHLOWER - SURFACE 11 (51) | IW - MMCHLOWER - SURFACE 12 (52) | Mir-IW - MMCHLOWER - SURFACE 13 (53) | IW - MMCHLOWER - SURFACE 14 (54) | Mir-IW - MMCHLOWER - SURFACE 15 (55) | IW - MMCHLOWER - SURFACE 16 (56) | Mir-IW - MMCHLOWER - SURFACE 17 (57) | Mir-IW - MMCHLOWER - SURFACE 18 (58) | IW - IWCONNECTION - SURFACE 1 (59) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 3 (61) | IW - IWCONNECTION - SURFACE 4 (62) | IW - IWCONNECTION - SURFACE 5 (63) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | Mir-IW - IWCONNECTION - SURFACE 6 (64) | IW - SOUTHPLATFORM0 - SURFACE 2 (65) | IW - SOUTHPLATFORM1 - SURFACE 1 (66) | UNDERFLOOR_VOID_SPACE_WALL_3_0_0 | UNDERFLOOR_VOID_SPACE_WALL_6_0_0 | UNDERFLOOR_VOID_SPACE_WALL_7_1_0 | UNDERFLOOR_VOID_SPACE_WALL_7_1_1 | ROOFS2_ROOF_1_0_0 | ROOFS3_ROOF_1_0_0 | ROOFS4_ROOF_2_0_0 | ROOFN0_ROOF_2_0_0 | ROOFN3_ROOF_2_0_0 | ROOFN1_ROOF_2_0_0 | ROOFN2_ROOF_2_0_0 | STAIRNCOM_WALL_9_0_0 | STAIRNCOM_WALL_MULL_TOPWES | STAIRNCOM_WALL_MULL_WES | STAIRNCOM_WALL_10_0_0 | STAIRNCOM_WALL_11_0_0 | STAIRNCOM_WALL_MULL_TOPMIDWES | STAIRNCOM_WALL_12_0_0 | STAIRNCOM_WALL_13_0_0 | STAIRNCOM_WALL_MULL_TOPMIDEAS | STAIRNCOM_WALL_14_0_0 | STAIRNCOM_WALL_15_0_0 | STAIRNCOM_WALL_MULL_TOPEAS | STAIRNCOM_WALL_MULL_EAS | OFF-NINA_WALL_7_1_0 | OFF-NINA_WALL_MULL_TOPWES_SOUWALL | OFF-NINA_WALL_8_0_0 | OFF-NINA_WALL_9_0_0 | OFF-NINA_WALL_MULL_TOPMID_SOUWALL | OFF-NINA_WALL_10_0_0 | OFF-NINA_WALL_11_0_0 | OFF-NINA_WALL_MULL_TOPEAS_SOUWALL | OFF-NINA_WALL_MULL_EAS | OFF-VOLKER_WALL_4_0_0 | OFF-VOLKER_WALL_MULL_TOPNOR | OFF-VOLKER_WALL_MULL_NOR | OFF-VOLKER_WALL_5_0_0 | OFF-VOLKER_WALL_6_0_0 | OFF-VOLKER_WALL_MULL_TOPMID | OFF-VOLKER_WALL_7_0_0 | OFF-VOLKER_WALL_8_0_0 | OFF-VOLKER_WALL_MULL_TOPSOU | OFF-VOLKER_WALL_MULL_SOU | OFF-ERICA_WALL_4_0_0 | OFF-ERICA_WALL_MULL_TOPNOR | OFF-ERICA_WALL_MULL_NOR | OFF-ERICA_WALL_5_0_0 | OFF-ERICA_WALL_6_0_0 | OFF-ERICA_WALL_MULL_TOPMID | OFF-ERICA_WALL_7_0_0 | OFF-ERICA_WALL_8_0_0 | OFF-ERICA_WALL_MULL_TOPSOU | OFF-ERICA_WALL_MULL_SOU | OFF-JAMES_WALL_4_0_0 | OFF-JAMES_WALL_MULL_NOR | OFF-JAMES_WALL_MULL_TOPNOR | OFF-JAMES_WALL_5_0_0 | OFF-JAMES_WALL_6_0_0 | OFF-JAMES_WALL_MULL_TOPMID | OFF-JAMES_WALL_7_0_0 | OFF-JAMES_WALL_8_0_0 | OFF-JAMES_WALL_MULL_TOPSOU | OFF-JAMES_WALL_MULL_SOU | OFF-VIVIAN_WALL_4_0_0 | OFF-VIVIAN_WALL_MULL_TOPNOR | OFF-VIVIAN_WALL_MULL_NOR | OFF-VIVIAN_WALL_5_0_0 | OFF-VIVIAN_WALL_6_0_0 | OFF-VIVIAN_WALL_MULL_TOPMID | OFF-VIVIAN_WALL_7_0_0 | OFF-VIVIAN_WALL_8_0_0 | OFF-VIVIAN_WALL_MULL_TOPSOU | OFF-VIVIAN_WALL_MULL_SOU | OFF-CHENLU_WALL_4_0_0 | OFF-CHENLU_WALL_MULL_TOPNOR | OFF-CHENLU_WALL_MULL_NOR | OFF-CHENLU_WALL_5_0_0 | OFF-CHENLU_WALL_6_0_0 | OFF-CHENLU_WALL_MULL_TOPMID | OFF-CHENLU_WALL_7_0_0 | OFF-CHENLU_WALL_8_0_0 | OFF-CHENLU_WALL_MULL_TOPSOU | OFF-CHENLU_WALL_MULL_SOU | OFF-OMER_WALL_4_0_0 | OFF-OMER_WALL_MULL_TOPNOR | OFF-OMER_WALL_MULL_NOR | OFF-OMER_WALL_5_0_0 | OFF-OMER_WALL_6_0_0 | OFF-OMER_WALL_MULL_TOPMID | OFF-OMER_WALL_7_0_0 | OFF-OMER_WALL_8_0_0 | OFF-OMER_WALL_MULL_TOPSOU | OFF-OMER_WALL_MULL_SOU | SMALLCONF_WALL_4_0_0 | SMALLCONF_WALL_MULL_TOPNOR | SMALLCONF_WALL_MULL_NOR | SMALLCONF_WALL_5_0_0 | SMALLCONF_WALL_6_0_0 | SMALLCONF_WALL_MULL_TOPMID_WESWALL | SMALLCONF_WALL_7_0_0 | SMALLCONF_WALL_8_0_0 | SMALLCONF_WALL_MULL_TOPSOU | SMALLCONF_WALL_MULL_SOU | SMALLCONF_WALL_9_0_0 | SMALLCONF_WALL_MULL_TOPWES | SMALLCONF_WALL_MULL_WES | SMALLCONF_WALL_10_0_0 | SMALLCONF_WALL_11_0_0 | SMALLCONF_WALL_MULL_TOPMID_SOUWALL | SMALLCONF_WALL_12_0_0 | SMALLCONF_WALL_13_1_0 | SMALLCONF_WALL_MULL_TOPEAS | LARGECONF1_WALL_12_0_0 | LARGECONF1_WALL_MULL_TOPNORNOR | LARGECONF1_WALL_MULL_NOR | LARGECONF1_WALL_13_0_0 | LARGECONF1_WALL_MULL_TOPNORSOU | LARGECONF1_WALL_14_0_0 | LARGECONF1_WALL_15_0_0 | LARGECONF1_WALL_MULL_TOPMID_WESWALL | LARGECONF1_WALL_16_0_0 | LARGECONF1_WALL_17_0_0 | LARGECONF1_WALL_MULL_TOPSOU | LARGECONF1_WALL_MULL_SOU | LARGECONF0_WALL_4_0_0 | LARGECONF0_WALL_MULL_TOPNOR | LARGECONF0_WALL_MULL_NOR | LARGECONF0_WALL_5_0_0 | LARGECONF0_WALL_6_0_0 | LARGECONF0_WALL_MULL_TOPMID | LARGECONF0_WALL_7_0_0 | LARGECONF0_WALL_8_0_0 | LARGECONF0_WALL_MULL_TOPSOU | LARGECONF0_WALL_MULL_SOU |</td>
  </tr>
  <tr>
    <td align="right">IW - MMCHROOF - SURFACE 4 (36)</td>
    <td align="right">Mir-IW - MMCHLOWER - SURFACE 9 (49) | IW - MMCHLOWER - SURFACE 16 (56) | Mir-IW - MMCHLOWER - SURFACE 17 (57) | Mir-IW - MMCHLOWER - SURFACE 18 (58) |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - MMCHROOF - SURFACE 4 (36)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | IW - WESTWALKWAY0 - SURFACE 1 (5) | IW - EASTWALKWAY0 - SURFACE 1 (6) | IW - SOUTHWALKWAY0 - SURFACE 1 (7) | IW - EASTWALKWAY1 - SURFACE 1 (8) | IW - NORTHBALCONY - SURFACE 1 (9) | IW - NORTHBALCONY - SURFACE 2 (10) | IW - NORTHBALCONY - SURFACE 3 (11) | IW - NORTHBALCONY - SURFACE 4 (12) | IW - NORTHBALCONY - SURFACE 5 (13) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | Mir-IW - NORTHBALCONY - SURFACE 11 (19) | IW - NORTHBALCONY - SURFACE 12 (20) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | IW - NORTHBALCONY - SURFACE 15 (23) | IW - NORTHBALCONY - SURFACE 16 (24) | IW - NORTHBALCONY - SURFACE 17 (25) | IW - NORTHBALCONY - SURFACE 18 (26) | IW - NORTHBALCONY - SURFACE 19 (27) | IW - NORTHBALCONY - SURFACE 20 (28) | Mir-IW - NORTHBALCONY - SURFACE 21 (29) | IW - NORTHBALCONY - SURFACE 22 (30) | IW - NORTHWALKWAY1 - SURFACE 1 (31) | IW - NORTHWALKWAY0 - SURFACE 2 (32) | Mir-IW - MMCHROOF - SURFACE 1 (33) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - MMCHLOWER - SURFACE 1 (41) | Mir-IW - MMCHLOWER - SURFACE 6 (46) | Mir-IW - MMCHLOWER - SURFACE 7 (47) | Mir-IW - MMCHLOWER - SURFACE 8 (48) | Mir-IW - MMCHLOWER - SURFACE 10 (50) | Mir-IW - MMCHLOWER - SURFACE 11 (51) | IW - MMCHLOWER - SURFACE 12 (52) | Mir-IW - MMCHLOWER - SURFACE 13 (53) | IW - MMCHLOWER - SURFACE 14 (54) | Mir-IW - MMCHLOWER - SURFACE 18 (58) | IW - IWCONNECTION - SURFACE 1 (59) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | Mir-IW - IWCONNECTION - SURFACE 3 (61) | IW - IWCONNECTION - SURFACE 4 (62) | IW - IWCONNECTION - SURFACE 5 (63) | Mir-IW - IWCONNECTION - SURFACE 6 (64) | IW - SOUTHPLATFORM0 - SURFACE 2 (65) | IW - SOUTHPLATFORM1 - SURFACE 1 (66) | UNDERFLOOR_VOID_SPACE_WALL_3_0_0 | UNDERFLOOR_VOID_SPACE_WALL_6_0_0 | UNDERFLOOR_VOID_SPACE_WALL_7_1_0 | UNDERFLOOR_VOID_SPACE_WALL_7_1_1 | ROOFS1_ROOF_1_0_0 | ROOFS2_ROOF_1_0_0 | ROOFS3_ROOF_1_0_0 | ROOFS0_ROOF_1_0_0 | ROOFS4_ROOF_2_0_0 | ROOFN0_ROOF_2_0_0 | ROOFN3_ROOF_2_0_0 | ROOFN1_ROOF_2_0_0 | ROOFN2_ROOF_2_0_0 | STAIRNCOM_WALL_9_0_0 | STAIRNCOM_WALL_MULL_TOPWES | STAIRNCOM_WALL_MULL_WES | STAIRNCOM_WALL_10_0_0 | STAIRNCOM_WALL_11_0_0 | STAIRNCOM_WALL_MULL_TOPMIDWES | STAIRNCOM_WALL_12_0_0 | STAIRNCOM_WALL_13_0_0 | STAIRNCOM_WALL_MULL_TOPMIDEAS | STAIRNCOM_WALL_14_0_0 | STAIRNCOM_WALL_15_0_0 | STAIRNCOM_WALL_MULL_TOPEAS | STAIRNCOM_WALL_MULL_EAS | OFF-NINA_WALL_7_1_0 | OFF-NINA_WALL_MULL_TOPWES_SOUWALL | OFF-NINA_WALL_8_0_0 | OFF-NINA_WALL_9_0_0 | OFF-NINA_WALL_MULL_TOPMID_SOUWALL | OFF-NINA_WALL_10_0_0 | OFF-NINA_WALL_11_0_0 | OFF-NINA_WALL_MULL_TOPEAS_SOUWALL | OFF-NINA_WALL_MULL_EAS | OFF-VOLKER_WALL_4_0_0 | OFF-VOLKER_WALL_MULL_TOPNOR | OFF-VOLKER_WALL_MULL_NOR | OFF-VOLKER_WALL_5_0_0 | OFF-VOLKER_WALL_6_0_0 | OFF-VOLKER_WALL_MULL_TOPMID | OFF-VOLKER_WALL_7_0_0 | OFF-VOLKER_WALL_8_0_0 | OFF-VOLKER_WALL_MULL_TOPSOU | OFF-VOLKER_WALL_MULL_SOU | OFF-ERICA_WALL_4_0_0 | OFF-ERICA_WALL_MULL_TOPNOR | OFF-ERICA_WALL_MULL_NOR | OFF-ERICA_WALL_5_0_0 | OFF-ERICA_WALL_6_0_0 | OFF-ERICA_WALL_MULL_TOPMID | OFF-ERICA_WALL_7_0_0 | OFF-ERICA_WALL_8_0_0 | OFF-ERICA_WALL_MULL_TOPSOU | OFF-ERICA_WALL_MULL_SOU | OFF-JAMES_WALL_4_0_0 | OFF-JAMES_WALL_MULL_NOR | OFF-JAMES_WALL_MULL_TOPNOR | OFF-JAMES_WALL_5_0_0 | OFF-JAMES_WALL_6_0_0 | OFF-JAMES_WALL_MULL_TOPMID | OFF-JAMES_WALL_7_0_0 | OFF-JAMES_WALL_8_0_0 | OFF-JAMES_WALL_MULL_TOPSOU | OFF-JAMES_WALL_MULL_SOU | OFF-VIVIAN_WALL_4_0_0 | OFF-VIVIAN_WALL_MULL_TOPNOR | OFF-VIVIAN_WALL_MULL_NOR | OFF-VIVIAN_WALL_5_0_0 | OFF-VIVIAN_WALL_6_0_0 | OFF-VIVIAN_WALL_MULL_TOPMID | OFF-VIVIAN_WALL_7_0_0 | OFF-VIVIAN_WALL_8_0_0 | OFF-VIVIAN_WALL_MULL_TOPSOU | OFF-VIVIAN_WALL_MULL_SOU | OFF-CHENLU_WALL_4_0_0 | OFF-CHENLU_WALL_MULL_TOPNOR | OFF-CHENLU_WALL_MULL_NOR | OFF-CHENLU_WALL_5_0_0 | OFF-CHENLU_WALL_6_0_0 | OFF-CHENLU_WALL_MULL_TOPMID | OFF-CHENLU_WALL_7_0_0 | OFF-CHENLU_WALL_8_0_0 | OFF-CHENLU_WALL_MULL_TOPSOU | OFF-CHENLU_WALL_MULL_SOU | OFF-OMER_WALL_4_0_0 | OFF-OMER_WALL_MULL_TOPNOR | OFF-OMER_WALL_MULL_NOR | OFF-OMER_WALL_5_0_0 | OFF-OMER_WALL_6_0_0 | OFF-OMER_WALL_MULL_TOPMID | OFF-OMER_WALL_7_0_0 | OFF-OMER_WALL_8_0_0 | OFF-OMER_WALL_MULL_TOPSOU | OFF-OMER_WALL_MULL_SOU | SMALLCONF_WALL_4_0_0 | SMALLCONF_WALL_MULL_TOPNOR | SMALLCONF_WALL_MULL_NOR | SMALLCONF_WALL_5_0_0 | SMALLCONF_WALL_6_0_0 | SMALLCONF_WALL_MULL_TOPMID_WESWALL | SMALLCONF_WALL_7_0_0 | SMALLCONF_WALL_8_0_0 | SMALLCONF_WALL_MULL_TOPSOU | SMALLCONF_WALL_MULL_SOU | SMALLCONF_WALL_9_0_0 | SMALLCONF_WALL_MULL_TOPWES | SMALLCONF_WALL_MULL_WES | SMALLCONF_WALL_10_0_0 | SMALLCONF_WALL_11_0_0 | SMALLCONF_WALL_MULL_TOPMID_SOUWALL | SMALLCONF_WALL_12_0_0 | SMALLCONF_WALL_13_1_0 | SMALLCONF_WALL_MULL_TOPEAS | LARGECONF1_WALL_12_0_0 | LARGECONF1_WALL_MULL_TOPNORNOR | LARGECONF1_WALL_MULL_NOR | LARGECONF1_WALL_13_0_0 | LARGECONF1_WALL_MULL_TOPNORSOU | LARGECONF1_WALL_14_0_0 | LARGECONF1_WALL_15_0_0 | LARGECONF1_WALL_MULL_TOPMID_WESWALL | LARGECONF1_WALL_16_0_0 | LARGECONF1_WALL_17_0_0 | LARGECONF1_WALL_MULL_TOPSOU | LARGECONF1_WALL_MULL_SOU | LARGECONF0_WALL_4_0_0 | LARGECONF0_WALL_MULL_TOPNOR | LARGECONF0_WALL_MULL_NOR | LARGECONF0_WALL_5_0_0 | LARGECONF0_WALL_6_0_0 | LARGECONF0_WALL_MULL_TOPMID | LARGECONF0_WALL_7_0_0 | LARGECONF0_WALL_8_0_0 | LARGECONF0_WALL_MULL_TOPSOU | LARGECONF0_WALL_MULL_SOU |</td>
  </tr>
  <tr>
    <td align="right">IW - MMCHROOF - SURFACE 5 (37)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 3 (61) | IW - IWCONNECTION - SURFACE 4 (62) | IW - IWCONNECTION - SURFACE 5 (63) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | Mir-IW - IWCONNECTION - SURFACE 6 (64) | ROOFS1_ROOF_1_0_0 | ROOFS2_ROOF_1_0_0 | ROOFS3_ROOF_1_0_0 | ROOFS0_ROOF_1_0_0 | ROOFS4_ROOF_2_0_0 | ROOFN0_ROOF_2_0_0 | ROOFN3_ROOF_2_0_0 | ROOFN1_ROOF_2_0_0 | ROOFN2_ROOF_2_0_0 | STAIRNCOM_WALL_9_0_0 | STAIRNCOM_WALL_MULL_TOPWES | STAIRNCOM_WALL_MULL_WES | STAIRNCOM_WALL_10_0_0 | STAIRNCOM_WALL_11_0_0 | STAIRNCOM_WALL_MULL_TOPMIDWES | STAIRNCOM_WALL_12_0_0 | STAIRNCOM_WALL_13_0_0 | STAIRNCOM_WALL_MULL_TOPMIDEAS | STAIRNCOM_WALL_14_0_0 | STAIRNCOM_WALL_15_0_0 | STAIRNCOM_WALL_MULL_TOPEAS | STAIRNCOM_WALL_MULL_EAS | OFF-NINA_WALL_7_1_0 | OFF-NINA_WALL_MULL_TOPWES_SOUWALL | OFF-NINA_WALL_8_0_0 | OFF-NINA_WALL_9_0_0 | OFF-NINA_WALL_MULL_TOPMID_SOUWALL | OFF-NINA_WALL_10_0_0 | OFF-NINA_WALL_11_0_0 | OFF-NINA_WALL_MULL_TOPEAS_SOUWALL | OFF-NINA_WALL_MULL_EAS | OFF-VOLKER_WALL_4_0_0 | OFF-VOLKER_WALL_MULL_TOPNOR | OFF-VOLKER_WALL_MULL_NOR | OFF-VOLKER_WALL_5_0_0 | OFF-VOLKER_WALL_6_0_0 | OFF-VOLKER_WALL_MULL_TOPMID | OFF-VOLKER_WALL_7_0_0 | OFF-VOLKER_WALL_8_0_0 | OFF-VOLKER_WALL_MULL_TOPSOU | OFF-VOLKER_WALL_MULL_SOU | OFF-ERICA_WALL_4_0_0 | OFF-ERICA_WALL_MULL_TOPNOR | OFF-ERICA_WALL_MULL_NOR | OFF-ERICA_WALL_5_0_0 | OFF-ERICA_WALL_6_0_0 | OFF-ERICA_WALL_MULL_TOPMID | OFF-ERICA_WALL_7_0_0 | OFF-ERICA_WALL_8_0_0 | OFF-ERICA_WALL_MULL_TOPSOU | OFF-ERICA_WALL_MULL_SOU | OFF-JAMES_WALL_4_0_0 | OFF-JAMES_WALL_MULL_NOR | OFF-JAMES_WALL_MULL_TOPNOR | OFF-JAMES_WALL_5_0_0 | OFF-JAMES_WALL_6_0_0 | OFF-JAMES_WALL_MULL_TOPMID | OFF-JAMES_WALL_7_0_0 | OFF-JAMES_WALL_8_0_0 | OFF-JAMES_WALL_MULL_TOPSOU | OFF-JAMES_WALL_MULL_SOU | OFF-VIVIAN_WALL_4_0_0 | OFF-VIVIAN_WALL_MULL_TOPNOR | OFF-VIVIAN_WALL_MULL_NOR | OFF-VIVIAN_WALL_5_0_0 | OFF-VIVIAN_WALL_6_0_0 | OFF-VIVIAN_WALL_MULL_TOPMID | OFF-VIVIAN_WALL_7_0_0 | OFF-VIVIAN_WALL_8_0_0 | OFF-VIVIAN_WALL_MULL_TOPSOU | OFF-VIVIAN_WALL_MULL_SOU | OFF-CHENLU_WALL_4_0_0 | OFF-CHENLU_WALL_MULL_TOPNOR | OFF-CHENLU_WALL_MULL_NOR | OFF-CHENLU_WALL_5_0_0 | OFF-CHENLU_WALL_6_0_0 | OFF-CHENLU_WALL_MULL_TOPMID | OFF-CHENLU_WALL_7_0_0 | OFF-CHENLU_WALL_8_0_0 | OFF-CHENLU_WALL_MULL_TOPSOU | OFF-CHENLU_WALL_MULL_SOU | OFF-OMER_WALL_4_0_0 | OFF-OMER_WALL_MULL_TOPNOR | OFF-OMER_WALL_MULL_NOR | OFF-OMER_WALL_5_0_0 | OFF-OMER_WALL_6_0_0 | OFF-OMER_WALL_MULL_TOPMID | OFF-OMER_WALL_7_0_0 | OFF-OMER_WALL_8_0_0 | OFF-OMER_WALL_MULL_TOPSOU | OFF-OMER_WALL_MULL_SOU | SMALLCONF_WALL_4_0_0 | SMALLCONF_WALL_MULL_TOPNOR | SMALLCONF_WALL_MULL_NOR | SMALLCONF_WALL_5_0_0 | SMALLCONF_WALL_6_0_0 | SMALLCONF_WALL_MULL_TOPMID_WESWALL | SMALLCONF_WALL_7_0_0 | SMALLCONF_WALL_8_0_0 | SMALLCONF_WALL_MULL_TOPSOU | SMALLCONF_WALL_MULL_SOU | SMALLCONF_WALL_9_0_0 | SMALLCONF_WALL_MULL_TOPWES | SMALLCONF_WALL_MULL_WES | SMALLCONF_WALL_10_0_0 | SMALLCONF_WALL_11_0_0 | SMALLCONF_WALL_MULL_TOPMID_SOUWALL | SMALLCONF_WALL_12_0_0 | SMALLCONF_WALL_13_1_0 | SMALLCONF_WALL_MULL_TOPEAS | LARGECONF1_WALL_12_0_0 | LARGECONF1_WALL_MULL_TOPNORNOR | LARGECONF1_WALL_MULL_NOR | LARGECONF1_WALL_13_0_0 | LARGECONF1_WALL_MULL_TOPNORSOU | LARGECONF1_WALL_14_0_0 | LARGECONF1_WALL_15_0_0 | LARGECONF1_WALL_MULL_TOPMID_WESWALL | LARGECONF1_WALL_16_0_0 | LARGECONF1_WALL_17_0_0 | LARGECONF1_WALL_MULL_TOPSOU | LARGECONF1_WALL_MULL_SOU | LARGECONF0_WALL_4_0_0 | LARGECONF0_WALL_MULL_TOPNOR | LARGECONF0_WALL_MULL_NOR | LARGECONF0_WALL_5_0_0 | LARGECONF0_WALL_6_0_0 | LARGECONF0_WALL_MULL_TOPMID | LARGECONF0_WALL_7_0_0 | LARGECONF0_WALL_8_0_0 | LARGECONF0_WALL_MULL_TOPSOU | LARGECONF0_WALL_MULL_SOU |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - MMCHROOF - SURFACE 5 (37)</td>
    <td align="right">Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 3 (61) | IW - IWCONNECTION - SURFACE 4 (62) | IW - IWCONNECTION - SURFACE 5 (63) | Mir-IW - IWCONNECTION - SURFACE 5 (63) |</td>
  </tr>
  <tr>
    <td align="right">IW - MMCHROOF - SURFACE 6 (38)</td>
    <td align="right">IW - WESTSHADING0 - SURFACE 1 (4) | ROOFS1_ROOF_1_0_0 | ROOFS2_ROOF_1_0_0 | ROOFS3_ROOF_1_0_0 | ROOFS0_ROOF_1_0_0 | ROOFS4_ROOF_2_0_0 | ROOFN0_ROOF_2_0_0 | ROOFN3_ROOF_2_0_0 | ROOFN1_ROOF_2_0_0 | ROOFN2_ROOF_2_0_0 | OFF-VOLKER_WALL_4_0_0 | OFF-VOLKER_WALL_MULL_TOPNOR | OFF-VOLKER_WALL_MULL_NOR | OFF-VOLKER_WALL_5_0_0 | OFF-VOLKER_WALL_6_0_0 | OFF-VOLKER_WALL_MULL_TOPMID | OFF-VOLKER_WALL_7_0_0 | OFF-VOLKER_WALL_8_0_0 | OFF-VOLKER_WALL_MULL_TOPSOU | OFF-VOLKER_WALL_MULL_SOU | OFF-ERICA_WALL_4_0_0 | OFF-ERICA_WALL_MULL_TOPNOR | OFF-ERICA_WALL_MULL_NOR | OFF-ERICA_WALL_5_0_0 | OFF-ERICA_WALL_6_0_0 | OFF-ERICA_WALL_MULL_TOPMID | OFF-ERICA_WALL_7_0_0 | OFF-ERICA_WALL_8_0_0 | OFF-ERICA_WALL_MULL_TOPSOU | OFF-ERICA_WALL_MULL_SOU | OFF-JAMES_WALL_4_0_0 | OFF-JAMES_WALL_MULL_NOR | OFF-JAMES_WALL_MULL_TOPNOR | OFF-JAMES_WALL_5_0_0 | OFF-JAMES_WALL_6_0_0 | OFF-JAMES_WALL_MULL_TOPMID | OFF-JAMES_WALL_7_0_0 | OFF-JAMES_WALL_8_0_0 | OFF-JAMES_WALL_MULL_TOPSOU | OFF-JAMES_WALL_MULL_SOU | OFF-VIVIAN_WALL_4_0_0 | OFF-VIVIAN_WALL_MULL_TOPNOR | OFF-VIVIAN_WALL_MULL_NOR | OFF-VIVIAN_WALL_5_0_0 | OFF-VIVIAN_WALL_6_0_0 | OFF-VIVIAN_WALL_MULL_TOPMID | OFF-VIVIAN_WALL_7_0_0 | OFF-VIVIAN_WALL_8_0_0 | OFF-VIVIAN_WALL_MULL_TOPSOU | OFF-VIVIAN_WALL_MULL_SOU | OFF-CHENLU_WALL_4_0_0 | OFF-CHENLU_WALL_MULL_TOPNOR | OFF-CHENLU_WALL_MULL_NOR | OFF-CHENLU_WALL_5_0_0 | OFF-CHENLU_WALL_6_0_0 | OFF-CHENLU_WALL_MULL_TOPMID | OFF-CHENLU_WALL_7_0_0 | OFF-CHENLU_WALL_8_0_0 | OFF-CHENLU_WALL_MULL_TOPSOU | OFF-CHENLU_WALL_MULL_SOU | OFF-OMER_WALL_4_0_0 | OFF-OMER_WALL_MULL_TOPNOR | OFF-OMER_WALL_MULL_NOR | OFF-OMER_WALL_5_0_0 | OFF-OMER_WALL_6_0_0 | OFF-OMER_WALL_MULL_TOPMID | OFF-OMER_WALL_7_0_0 | OFF-OMER_WALL_8_0_0 | OFF-OMER_WALL_MULL_TOPSOU | OFF-OMER_WALL_MULL_SOU | SMALLCONF_WALL_4_0_0 | SMALLCONF_WALL_MULL_TOPNOR | SMALLCONF_WALL_MULL_NOR | SMALLCONF_WALL_5_0_0 | SMALLCONF_WALL_6_0_0 | SMALLCONF_WALL_MULL_TOPMID_WESWALL | SMALLCONF_WALL_7_0_0 | SMALLCONF_WALL_8_0_0 | SMALLCONF_WALL_MULL_TOPSOU | SMALLCONF_WALL_MULL_SOU | SMALLCONF_WALL_9_0_0 | SMALLCONF_WALL_MULL_TOPWES | SMALLCONF_WALL_MULL_WES | SMALLCONF_WALL_10_0_0 | SMALLCONF_WALL_MULL_TOPMID_SOUWALL | LARGECONF1_WALL_12_0_0 | LARGECONF1_WALL_MULL_TOPNORNOR | LARGECONF1_WALL_MULL_NOR | LARGECONF1_WALL_13_0_0 | LARGECONF1_WALL_MULL_TOPNORSOU | LARGECONF1_WALL_14_0_0 | LARGECONF1_WALL_15_0_0 | LARGECONF1_WALL_MULL_TOPMID_WESWALL | LARGECONF1_WALL_16_0_0 | LARGECONF1_WALL_17_0_0 | LARGECONF1_WALL_MULL_TOPSOU | LARGECONF1_WALL_MULL_SOU | LARGECONF0_WALL_4_0_0 | LARGECONF0_WALL_MULL_TOPNOR | LARGECONF0_WALL_MULL_NOR | LARGECONF0_WALL_5_0_0 | LARGECONF0_WALL_6_0_0 | LARGECONF0_WALL_MULL_TOPMID | LARGECONF0_WALL_7_0_0 | LARGECONF0_WALL_8_0_0 | LARGECONF0_WALL_MULL_TOPSOU | LARGECONF0_WALL_MULL_SOU |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - MMCHROOF - SURFACE 6 (38)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | Mir-IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | Mir-IW - IWCONNECTION - SURFACE 3 (61) | IW - IWCONNECTION - SURFACE 4 (62) | IW - IWCONNECTION - SURFACE 5 (63) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | Mir-IW - IWCONNECTION - SURFACE 6 (64) | ROOFS1_ROOF_1_0_0 | ROOFS2_ROOF_1_0_0 | ROOFS3_ROOF_1_0_0 | ROOFS0_ROOF_1_0_0 | ROOFS4_ROOF_2_0_0 | ROOFN0_ROOF_2_0_0 | ROOFN3_ROOF_2_0_0 | ROOFN1_ROOF_2_0_0 | ROOFN2_ROOF_2_0_0 | STAIRNCOM_WALL_9_0_0 | STAIRNCOM_WALL_MULL_TOPWES | STAIRNCOM_WALL_MULL_WES | STAIRNCOM_WALL_10_0_0 | STAIRNCOM_WALL_11_0_0 | STAIRNCOM_WALL_MULL_TOPMIDWES | STAIRNCOM_WALL_12_0_0 | STAIRNCOM_WALL_13_0_0 | STAIRNCOM_WALL_MULL_TOPMIDEAS | STAIRNCOM_WALL_14_0_0 | STAIRNCOM_WALL_15_0_0 | STAIRNCOM_WALL_MULL_TOPEAS | STAIRNCOM_WALL_MULL_EAS | OFF-NINA_WALL_7_1_0 | OFF-NINA_WALL_MULL_TOPWES_SOUWALL | OFF-NINA_WALL_8_0_0 | OFF-NINA_WALL_9_0_0 | OFF-NINA_WALL_MULL_TOPMID_SOUWALL | OFF-NINA_WALL_10_0_0 | OFF-NINA_WALL_11_0_0 | OFF-NINA_WALL_MULL_TOPEAS_SOUWALL | OFF-NINA_WALL_MULL_EAS | OFF-VOLKER_WALL_4_0_0 | OFF-VOLKER_WALL_MULL_NOR | OFF-VOLKER_WALL_5_0_0 | OFF-VOLKER_WALL_6_0_0 | OFF-VOLKER_WALL_7_0_0 | OFF-VOLKER_WALL_8_0_0 | OFF-VOLKER_WALL_MULL_SOU | OFF-ERICA_WALL_4_0_0 | OFF-ERICA_WALL_MULL_NOR | OFF-ERICA_WALL_5_0_0 | OFF-ERICA_WALL_6_0_0 | OFF-ERICA_WALL_7_0_0 | OFF-ERICA_WALL_8_0_0 | OFF-ERICA_WALL_MULL_SOU | OFF-JAMES_WALL_4_0_0 | OFF-JAMES_WALL_MULL_NOR | OFF-JAMES_WALL_5_0_0 | OFF-JAMES_WALL_6_0_0 | OFF-JAMES_WALL_7_0_0 | OFF-JAMES_WALL_8_0_0 | OFF-JAMES_WALL_MULL_SOU | OFF-VIVIAN_WALL_4_0_0 | OFF-VIVIAN_WALL_MULL_NOR | OFF-VIVIAN_WALL_5_0_0 | OFF-VIVIAN_WALL_6_0_0 | OFF-VIVIAN_WALL_7_0_0 | OFF-VIVIAN_WALL_8_0_0 | OFF-VIVIAN_WALL_MULL_SOU | OFF-CHENLU_WALL_4_0_0 | OFF-CHENLU_WALL_MULL_NOR | OFF-CHENLU_WALL_5_0_0 | OFF-CHENLU_WALL_6_0_0 | OFF-CHENLU_WALL_7_0_0 | OFF-CHENLU_WALL_8_0_0 | OFF-CHENLU_WALL_MULL_SOU | OFF-OMER_WALL_4_0_0 | OFF-OMER_WALL_MULL_NOR | OFF-OMER_WALL_5_0_0 | OFF-OMER_WALL_6_0_0 | OFF-OMER_WALL_7_0_0 | OFF-OMER_WALL_8_0_0 | OFF-OMER_WALL_MULL_SOU | SMALLCONF_WALL_4_0_0 | SMALLCONF_WALL_MULL_NOR | SMALLCONF_WALL_5_0_0 | SMALLCONF_WALL_6_0_0 | SMALLCONF_WALL_7_0_0 | SMALLCONF_WALL_8_0_0 | SMALLCONF_WALL_MULL_SOU | SMALLCONF_WALL_9_0_0 | SMALLCONF_WALL_MULL_TOPWES | SMALLCONF_WALL_MULL_WES | SMALLCONF_WALL_10_0_0 | SMALLCONF_WALL_11_0_0 | SMALLCONF_WALL_MULL_TOPMID_SOUWALL | SMALLCONF_WALL_12_0_0 | SMALLCONF_WALL_13_1_0 | SMALLCONF_WALL_MULL_TOPEAS | LARGECONF1_WALL_12_0_0 | LARGECONF1_WALL_MULL_NOR | LARGECONF1_WALL_13_0_0 | LARGECONF1_WALL_14_0_0 | LARGECONF1_WALL_15_0_0 | LARGECONF1_WALL_16_0_0 | LARGECONF1_WALL_17_0_0 | LARGECONF1_WALL_MULL_SOU | LARGECONF0_WALL_4_0_0 | LARGECONF0_WALL_MULL_NOR | LARGECONF0_WALL_5_0_0 | LARGECONF0_WALL_6_0_0 | LARGECONF0_WALL_7_0_0 | LARGECONF0_WALL_8_0_0 | LARGECONF0_WALL_MULL_SOU |</td>
  </tr>
  <tr>
    <td align="right">IW - MMCHROOF - SURFACE 7 (39)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 6 (64) | ROOFS1_ROOF_1_0_0 | ROOFS2_ROOF_1_0_0 | ROOFS3_ROOF_1_0_0 | ROOFS0_ROOF_1_0_0 | ROOFS4_ROOF_2_0_0 | ROOFN0_ROOF_2_0_0 | ROOFN3_ROOF_2_0_0 | ROOFN1_ROOF_2_0_0 | ROOFN2_ROOF_2_0_0 | STAIRNCOM_WALL_9_0_0 | STAIRNCOM_WALL_MULL_TOPWES | STAIRNCOM_WALL_MULL_WES | STAIRNCOM_WALL_10_0_0 | STAIRNCOM_WALL_11_0_0 | STAIRNCOM_WALL_MULL_TOPMIDWES | STAIRNCOM_WALL_12_0_0 | STAIRNCOM_WALL_13_0_0 | STAIRNCOM_WALL_MULL_TOPMIDEAS | STAIRNCOM_WALL_14_0_0 | STAIRNCOM_WALL_15_0_0 | STAIRNCOM_WALL_MULL_TOPEAS | STAIRNCOM_WALL_MULL_EAS | OFF-NINA_WALL_7_1_0 | OFF-NINA_WALL_MULL_TOPWES_SOUWALL | OFF-NINA_WALL_8_0_0 | OFF-NINA_WALL_9_0_0 | OFF-NINA_WALL_MULL_TOPMID_SOUWALL | OFF-NINA_WALL_10_0_0 | OFF-NINA_WALL_11_0_0 | OFF-NINA_WALL_MULL_TOPEAS_SOUWALL | OFF-NINA_WALL_MULL_EAS |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - MMCHROOF - SURFACE 7 (39)</td>
    <td align="right">IW - WESTSHADING0 - SURFACE 1 (4) | Mir-IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 3 (61) | IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | Mir-IW - IWCONNECTION - SURFACE 6 (64) | ROOFS1_ROOF_1_0_0 | ROOFS2_ROOF_1_0_0 | ROOFS3_ROOF_1_0_0 | ROOFS0_ROOF_1_0_0 | ROOFS4_ROOF_2_0_0 | ROOFN0_ROOF_2_0_0 | ROOFN3_ROOF_2_0_0 | ROOFN1_ROOF_2_0_0 | ROOFN2_ROOF_2_0_0 | STAIRNCOM_WALL_9_0_0 | STAIRNCOM_WALL_MULL_WES | OFF-NINA_WALL_7_1_0 | OFF-NINA_WALL_MULL_TOPWES_SOUWALL | OFF-NINA_WALL_8_0_0 | OFF-NINA_WALL_9_0_0 | OFF-NINA_WALL_10_0_0 | OFF-NINA_WALL_11_0_0 | OFF-NINA_WALL_MULL_EAS | SMALLCONF_WALL_9_0_0 | SMALLCONF_WALL_MULL_TOPWES | SMALLCONF_WALL_MULL_WES | SMALLCONF_WALL_10_0_0 | SMALLCONF_WALL_11_0_0 | SMALLCONF_WALL_MULL_TOPMID_SOUWALL | SMALLCONF_WALL_12_0_0 | SMALLCONF_WALL_13_1_0 | SMALLCONF_WALL_MULL_TOPEAS |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - MMCHROOF - SURFACE 8 (40)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | IW - WESTWALKWAY0 - SURFACE 1 (5) | IW - EASTWALKWAY0 - SURFACE 1 (6) | IW - SOUTHWALKWAY0 - SURFACE 1 (7) | IW - EASTWALKWAY1 - SURFACE 1 (8) | IW - NORTHBALCONY - SURFACE 1 (9) | IW - NORTHBALCONY - SURFACE 2 (10) | IW - NORTHBALCONY - SURFACE 3 (11) | IW - NORTHBALCONY - SURFACE 4 (12) | IW - NORTHBALCONY - SURFACE 5 (13) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | Mir-IW - NORTHBALCONY - SURFACE 11 (19) | IW - NORTHBALCONY - SURFACE 12 (20) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | IW - NORTHBALCONY - SURFACE 15 (23) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | IW - NORTHBALCONY - SURFACE 16 (24) | IW - NORTHBALCONY - SURFACE 17 (25) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) | IW - NORTHBALCONY - SURFACE 18 (26) | IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 19 (27) | IW - NORTHBALCONY - SURFACE 20 (28) | Mir-IW - NORTHBALCONY - SURFACE 21 (29) | IW - NORTHBALCONY - SURFACE 22 (30) | IW - NORTHWALKWAY1 - SURFACE 1 (31) | IW - NORTHWALKWAY0 - SURFACE 2 (32) | Mir-IW - MMCHROOF - SURFACE 1 (33) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | Mir-IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHLOWER - SURFACE 1 (41) | Mir-IW - MMCHLOWER - SURFACE 6 (46) | Mir-IW - MMCHLOWER - SURFACE 7 (47) | Mir-IW - MMCHLOWER - SURFACE 8 (48) | Mir-IW - MMCHLOWER - SURFACE 9 (49) | Mir-IW - MMCHLOWER - SURFACE 10 (50) | Mir-IW - MMCHLOWER - SURFACE 11 (51) | IW - MMCHLOWER - SURFACE 12 (52) | Mir-IW - MMCHLOWER - SURFACE 13 (53) | IW - MMCHLOWER - SURFACE 14 (54) | Mir-IW - MMCHLOWER - SURFACE 15 (55) | IW - MMCHLOWER - SURFACE 16 (56) | Mir-IW - MMCHLOWER - SURFACE 17 (57) | Mir-IW - MMCHLOWER - SURFACE 18 (58) | IW - IWCONNECTION - SURFACE 1 (59) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 3 (61) | IW - IWCONNECTION - SURFACE 4 (62) | IW - IWCONNECTION - SURFACE 5 (63) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | Mir-IW - IWCONNECTION - SURFACE 6 (64) | IW - SOUTHPLATFORM0 - SURFACE 2 (65) | IW - SOUTHPLATFORM1 - SURFACE 1 (66) | UNDERFLOOR_VOID_SPACE_WALL_3_0_0 | UNDERFLOOR_VOID_SPACE_WALL_6_0_0 | UNDERFLOOR_VOID_SPACE_WALL_7_1_0 | UNDERFLOOR_VOID_SPACE_WALL_7_1_1 | ROOFS1_ROOF_1_0_0 | ROOFS2_ROOF_1_0_0 | ROOFS3_ROOF_1_0_0 | ROOFS0_ROOF_1_0_0 | ROOFS4_ROOF_2_0_0 | ROOFN0_ROOF_2_0_0 | ROOFN3_ROOF_2_0_0 | ROOFN1_ROOF_2_0_0 | ROOFN2_ROOF_2_0_0 | STAIRNCOM_WALL_9_0_0 | STAIRNCOM_WALL_MULL_TOPWES | STAIRNCOM_WALL_MULL_WES | STAIRNCOM_WALL_10_0_0 | STAIRNCOM_WALL_11_0_0 | STAIRNCOM_WALL_MULL_TOPMIDWES | STAIRNCOM_WALL_12_0_0 | STAIRNCOM_WALL_13_0_0 | STAIRNCOM_WALL_MULL_TOPMIDEAS | STAIRNCOM_WALL_14_0_0 | STAIRNCOM_WALL_15_0_0 | STAIRNCOM_WALL_MULL_TOPEAS | STAIRNCOM_WALL_MULL_EAS | OFF-NINA_WALL_7_1_0 | OFF-NINA_WALL_MULL_TOPWES_SOUWALL | OFF-NINA_WALL_8_0_0 | OFF-NINA_WALL_9_0_0 | OFF-NINA_WALL_MULL_TOPMID_SOUWALL | OFF-NINA_WALL_10_0_0 | OFF-NINA_WALL_11_0_0 | OFF-NINA_WALL_MULL_TOPEAS_SOUWALL | OFF-NINA_WALL_MULL_EAS | OFF-VOLKER_WALL_4_0_0 | OFF-VOLKER_WALL_MULL_TOPNOR | OFF-VOLKER_WALL_MULL_NOR | OFF-VOLKER_WALL_5_0_0 | OFF-VOLKER_WALL_6_0_0 | OFF-VOLKER_WALL_MULL_TOPMID | OFF-VOLKER_WALL_7_0_0 | OFF-VOLKER_WALL_8_0_0 | OFF-VOLKER_WALL_MULL_TOPSOU | OFF-VOLKER_WALL_MULL_SOU | OFF-ERICA_WALL_4_0_0 | OFF-ERICA_WALL_MULL_TOPNOR | OFF-ERICA_WALL_MULL_NOR | OFF-ERICA_WALL_5_0_0 | OFF-ERICA_WALL_6_0_0 | OFF-ERICA_WALL_MULL_TOPMID | OFF-ERICA_WALL_7_0_0 | OFF-ERICA_WALL_8_0_0 | OFF-ERICA_WALL_MULL_TOPSOU | OFF-ERICA_WALL_MULL_SOU | OFF-JAMES_WALL_4_0_0 | OFF-JAMES_WALL_MULL_NOR | OFF-JAMES_WALL_MULL_TOPNOR | OFF-JAMES_WALL_5_0_0 | OFF-JAMES_WALL_6_0_0 | OFF-JAMES_WALL_MULL_TOPMID | OFF-JAMES_WALL_7_0_0 | OFF-JAMES_WALL_8_0_0 | OFF-JAMES_WALL_MULL_TOPSOU | OFF-JAMES_WALL_MULL_SOU | OFF-VIVIAN_WALL_4_0_0 | OFF-VIVIAN_WALL_MULL_TOPNOR | OFF-VIVIAN_WALL_MULL_NOR | OFF-VIVIAN_WALL_5_0_0 | OFF-VIVIAN_WALL_6_0_0 | OFF-VIVIAN_WALL_MULL_TOPMID | OFF-VIVIAN_WALL_7_0_0 | OFF-VIVIAN_WALL_8_0_0 | OFF-VIVIAN_WALL_MULL_TOPSOU | OFF-VIVIAN_WALL_MULL_SOU | OFF-CHENLU_WALL_4_0_0 | OFF-CHENLU_WALL_MULL_TOPNOR | OFF-CHENLU_WALL_MULL_NOR | OFF-CHENLU_WALL_5_0_0 | OFF-CHENLU_WALL_6_0_0 | OFF-CHENLU_WALL_MULL_TOPMID | OFF-CHENLU_WALL_7_0_0 | OFF-CHENLU_WALL_8_0_0 | OFF-CHENLU_WALL_MULL_TOPSOU | OFF-CHENLU_WALL_MULL_SOU | OFF-OMER_WALL_4_0_0 | OFF-OMER_WALL_MULL_TOPNOR | OFF-OMER_WALL_MULL_NOR | OFF-OMER_WALL_5_0_0 | OFF-OMER_WALL_6_0_0 | OFF-OMER_WALL_MULL_TOPMID | OFF-OMER_WALL_7_0_0 | OFF-OMER_WALL_8_0_0 | OFF-OMER_WALL_MULL_TOPSOU | OFF-OMER_WALL_MULL_SOU | SMALLCONF_WALL_4_0_0 | SMALLCONF_WALL_MULL_TOPNOR | SMALLCONF_WALL_MULL_NOR | SMALLCONF_WALL_5_0_0 | SMALLCONF_WALL_6_0_0 | SMALLCONF_WALL_MULL_TOPMID_WESWALL | SMALLCONF_WALL_7_0_0 | SMALLCONF_WALL_8_0_0 | SMALLCONF_WALL_MULL_TOPSOU | SMALLCONF_WALL_MULL_SOU | SMALLCONF_WALL_9_0_0 | SMALLCONF_WALL_MULL_TOPWES | SMALLCONF_WALL_MULL_WES | SMALLCONF_WALL_10_0_0 | SMALLCONF_WALL_11_0_0 | SMALLCONF_WALL_MULL_TOPMID_SOUWALL | SMALLCONF_WALL_12_0_0 | SMALLCONF_WALL_13_1_0 | SMALLCONF_WALL_MULL_TOPEAS | LARGECONF1_WALL_12_0_0 | LARGECONF1_WALL_MULL_TOPNORNOR | LARGECONF1_WALL_MULL_NOR | LARGECONF1_WALL_13_0_0 | LARGECONF1_WALL_MULL_TOPNORSOU | LARGECONF1_WALL_14_0_0 | LARGECONF1_WALL_15_0_0 | LARGECONF1_WALL_MULL_TOPMID_WESWALL | LARGECONF1_WALL_16_0_0 | LARGECONF1_WALL_17_0_0 | LARGECONF1_WALL_MULL_TOPSOU | LARGECONF1_WALL_MULL_SOU | LARGECONF0_WALL_4_0_0 | LARGECONF0_WALL_MULL_TOPNOR | LARGECONF0_WALL_MULL_NOR | LARGECONF0_WALL_5_0_0 | LARGECONF0_WALL_6_0_0 | LARGECONF0_WALL_MULL_TOPMID | LARGECONF0_WALL_7_0_0 | LARGECONF0_WALL_8_0_0 | LARGECONF0_WALL_MULL_TOPSOU | LARGECONF0_WALL_MULL_SOU |</td>
  </tr>
  <tr>
    <td align="right">IW - MMCHLOWER - SURFACE 1 (41)</td>
    <td align="right">IW - NORTHBALCONY - SURFACE 1 (9) | IW - NORTHBALCONY - SURFACE 2 (10) | IW - NORTHBALCONY - SURFACE 3 (11) | IW - NORTHBALCONY - SURFACE 4 (12) | IW - NORTHBALCONY - SURFACE 5 (13) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | IW - NORTHBALCONY - SURFACE 11 (19) | IW - NORTHBALCONY - SURFACE 12 (20) | IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | IW - NORTHBALCONY - SURFACE 16 (24) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) | IW - NORTHBALCONY - SURFACE 18 (26) | Mir-IW - NORTHBALCONY - SURFACE 19 (27) | IW - NORTHBALCONY - SURFACE 21 (29) | IW - NORTHBALCONY - SURFACE 22 (30) | IW - NORTHWALKWAY1 - SURFACE 1 (31) | IW - NORTHWALKWAY0 - SURFACE 2 (32) | IW - MMCHLOWER - SURFACE 6 (46) | Mir-IW - MMCHLOWER - SURFACE 9 (49) | Mir-IW - MMCHLOWER - SURFACE 10 (50) | Mir-IW - MMCHLOWER - SURFACE 17 (57) | Mir-IW - MMCHLOWER - SURFACE 18 (58) |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - MMCHLOWER - SURFACE 1 (41)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | IW - WESTWALKWAY0 - SURFACE 1 (5) | IW - EASTWALKWAY0 - SURFACE 1 (6) | IW - SOUTHWALKWAY0 - SURFACE 1 (7) | IW - EASTWALKWAY1 - SURFACE 1 (8) | IW - NORTHBALCONY - SURFACE 2 (10) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 20 (28) | IW - NORTHBALCONY - SURFACE 21 (29) | IW - NORTHWALKWAY1 - SURFACE 1 (31) | IW - NORTHWALKWAY0 - SURFACE 2 (32) | IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - MMCHLOWER - SURFACE 7 (47) | Mir-IW - MMCHLOWER - SURFACE 8 (48) | Mir-IW - MMCHLOWER - SURFACE 9 (49) | Mir-IW - MMCHLOWER - SURFACE 10 (50) | Mir-IW - MMCHLOWER - SURFACE 11 (51) | Mir-IW - MMCHLOWER - SURFACE 12 (52) | IW - MMCHLOWER - SURFACE 13 (53) | Mir-IW - MMCHLOWER - SURFACE 14 (54) | Mir-IW - MMCHLOWER - SURFACE 15 (55) | Mir-IW - MMCHLOWER - SURFACE 16 (56) | Mir-IW - MMCHLOWER - SURFACE 17 (57) | IW - IWCONNECTION - SURFACE 1 (59) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | IW - SOUTHPLATFORM0 - SURFACE 2 (65) | IW - SOUTHPLATFORM1 - SURFACE 1 (66) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | OFF-YUJIE_WALL_2_0_0 | OFF-YUJIE_WALL_MULL_TOPMID | OFF-YUJIE_WALL_3_0_0 | OFF-YUJIE_WALL_4_0_0 | OFF-YUJIE_WALL_MULL_TOPNOR | OFF-YUJIE_WALL_MULL_NOR | OFF-YUJIE_WALL_8_0_0 | OFF-YUJIE_WALL_MULL_TOPSOU | OFF-YUJIE_WALL_MULL_SOU | OFF-YUJIE_WALL_9_0_0 | OFF-BAPP_WALL_2_0_0 | OFF-BAPP_WALL_MULL_TOPMID | OFF-BAPP_WALL_3_0_0 | OFF-BAPP_WALL_4_0_0 | OFF-BAPP_WALL_MULL_TOPNOR | OFF-BAPP_WALL_MULL_NOR | OFF-BAPP_WALL_8_0_0 | OFF-BAPP_WALL_MULL_TOPSOU | OFF-BAPP_WALL_MULL_SOU | OFF-BAPP_WALL_9_0_0 | OFF-WEILI_WALL_2_0_0 | OFF-WEILI_WALL_MULL_TOPMID | OFF-WEILI_WALL_3_0_0 | OFF-WEILI_WALL_4_0_0 | OFF-WEILI_WALL_MULL_TOPNOR | OFF-WEILI_WALL_MULL_NOR | OFF-WEILI_WALL_8_0_0 | OFF-WEILI_WALL_MULL_TOPSOU | OFF-WEILI_WALL_MULL_SOU | OFF-WEILI_WALL_9_0_0 | OFF-ZHIANG_WALL_2_0_0 | OFF-ZHIANG_WALL_MULL_TOPMID | OFF-ZHIANG_WALL_3_0_0 | OFF-ZHIANG_WALL_4_0_0 | OFF-ZHIANG_WALL_MULL_TOPNOR | OFF-ZHIANG_WALL_MULL_NOR | OFF-ZHIANG_WALL_8_0_0 | OFF-ZHIANG_WALL_MULL_TOPSOU | OFF-ZHIANG_WALL_MULL_SOU | OFF-ZHIANG_WALL_9_0_0 | OFF-NINA_WALL_2_0_0 | OFF-NINA_WALL_MULL_TOPMID | OFF-NINA_WALL_3_0_0 | OFF-NINA_WALL_4_0_0 | OFF-NINA_WALL_MULL_TOPNOR | OFF-NINA_WALL_MULL_NOR | OFF-NINA_WALL_12_0_0 | OFF-NINA_WALL_MULL_TOPSOU | OFF-NINA_WALL_MULL_SOU | OFF-NINA_WALL_13_0_0 | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_MULL_EAS | LARGECONF1_WALL_4_0_0 | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_MULL_TOPEASMID | LARGECONF1_WALL_6_0_0 | LARGECONF1_WALL_7_0_0_WEST | LARGECONF1_WALL_MULL_TOPMIDWES | LARGECONF1_WALL_MULL_MIDWES | LARGECONF1_WALL_7_0_0_MID | LARGECONF1_WALL_MULL_TOPMIDMID | LARGECONF1_WALL_MULL_MIDEAS | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_8_0_0 | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_MULL_TOPWESEAS | LARGECONF1_WALL_10_0_0 | LARGECONF1_WALL_11_0_0 | LARGECONF1_WALL_MULL_TOPWESWES | LARGECONF1_WALL_MULL_WES | OFF-ANNIE_WALL_5_0_0 | OFF-ANNIE_WALL_MULL_NOR | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_7_0_0 | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_NORWALL | OFF-ANNIE_WALL_9_0_0 | OFF-ANNIE_WALL_10_0_0 | OFF-ANNIE_WALL_MULL_TOPWES |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - MMCHLOWER - SURFACE 2 (42)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | IW - WESTWALKWAY0 - SURFACE 1 (5) | IW - EASTWALKWAY0 - SURFACE 1 (6) | IW - SOUTHWALKWAY0 - SURFACE 1 (7) | IW - EASTWALKWAY1 - SURFACE 1 (8) | IW - NORTHBALCONY - SURFACE 1 (9) | IW - NORTHBALCONY - SURFACE 2 (10) | IW - NORTHBALCONY - SURFACE 3 (11) | IW - NORTHBALCONY - SURFACE 4 (12) | IW - NORTHBALCONY - SURFACE 5 (13) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | IW - NORTHBALCONY - SURFACE 11 (19) | Mir-IW - NORTHBALCONY - SURFACE 11 (19) | IW - NORTHBALCONY - SURFACE 12 (20) | IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | IW - NORTHBALCONY - SURFACE 16 (24) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) | IW - NORTHBALCONY - SURFACE 18 (26) | Mir-IW - NORTHBALCONY - SURFACE 19 (27) | IW - NORTHBALCONY - SURFACE 20 (28) | IW - NORTHBALCONY - SURFACE 21 (29) | Mir-IW - NORTHBALCONY - SURFACE 21 (29) | IW - NORTHBALCONY - SURFACE 22 (30) | IW - NORTHWALKWAY1 - SURFACE 1 (31) | IW - NORTHWALKWAY0 - SURFACE 2 (32) | IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - MMCHLOWER - SURFACE 1 (41) | IW - MMCHLOWER - SURFACE 6 (46) | Mir-IW - MMCHLOWER - SURFACE 6 (46) | Mir-IW - MMCHLOWER - SURFACE 7 (47) | Mir-IW - MMCHLOWER - SURFACE 8 (48) | Mir-IW - MMCHLOWER - SURFACE 9 (49) | Mir-IW - MMCHLOWER - SURFACE 10 (50) | Mir-IW - MMCHLOWER - SURFACE 11 (51) | Mir-IW - MMCHLOWER - SURFACE 12 (52) | IW - MMCHLOWER - SURFACE 13 (53) | Mir-IW - MMCHLOWER - SURFACE 14 (54) | Mir-IW - MMCHLOWER - SURFACE 15 (55) | IW - MMCHLOWER - SURFACE 16 (56) | Mir-IW - MMCHLOWER - SURFACE 17 (57) | Mir-IW - MMCHLOWER - SURFACE 18 (58) | IW - IWCONNECTION - SURFACE 1 (59) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | IW - SOUTHPLATFORM0 - SURFACE 2 (65) | IW - SOUTHPLATFORM1 - SURFACE 1 (66) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | OFF-YUJIE_WALL_2_0_0 | OFF-YUJIE_WALL_MULL_TOPMID | OFF-YUJIE_WALL_3_0_0 | OFF-YUJIE_WALL_4_0_0 | OFF-YUJIE_WALL_MULL_TOPNOR | OFF-YUJIE_WALL_MULL_NOR | OFF-YUJIE_WALL_8_0_0 | OFF-YUJIE_WALL_MULL_TOPSOU | OFF-YUJIE_WALL_MULL_SOU | OFF-YUJIE_WALL_9_0_0 | OFF-BAPP_WALL_2_0_0 | OFF-BAPP_WALL_MULL_TOPMID | OFF-BAPP_WALL_3_0_0 | OFF-BAPP_WALL_4_0_0 | OFF-BAPP_WALL_MULL_TOPNOR | OFF-BAPP_WALL_MULL_NOR | OFF-BAPP_WALL_8_0_0 | OFF-BAPP_WALL_MULL_TOPSOU | OFF-BAPP_WALL_MULL_SOU | OFF-BAPP_WALL_9_0_0 | OFF-WEILI_WALL_2_0_0 | OFF-WEILI_WALL_MULL_TOPMID | OFF-WEILI_WALL_3_0_0 | OFF-WEILI_WALL_4_0_0 | OFF-WEILI_WALL_MULL_TOPNOR | OFF-WEILI_WALL_MULL_NOR | OFF-WEILI_WALL_8_0_0 | OFF-WEILI_WALL_MULL_TOPSOU | OFF-WEILI_WALL_MULL_SOU | OFF-WEILI_WALL_9_0_0 | OFF-ZHIANG_WALL_2_0_0 | OFF-ZHIANG_WALL_MULL_TOPMID | OFF-ZHIANG_WALL_3_0_0 | OFF-ZHIANG_WALL_4_0_0 | OFF-ZHIANG_WALL_MULL_TOPNOR | OFF-ZHIANG_WALL_MULL_NOR | OFF-ZHIANG_WALL_8_0_0 | OFF-ZHIANG_WALL_MULL_TOPSOU | OFF-ZHIANG_WALL_MULL_SOU | OFF-ZHIANG_WALL_9_0_0 | OFF-NINA_WALL_2_0_0 | OFF-NINA_WALL_MULL_TOPMID | OFF-NINA_WALL_3_0_0 | OFF-NINA_WALL_4_0_0 | OFF-NINA_WALL_MULL_TOPNOR | OFF-NINA_WALL_MULL_NOR | OFF-NINA_WALL_12_0_0 | OFF-NINA_WALL_MULL_TOPSOU | OFF-NINA_WALL_MULL_SOU | OFF-NINA_WALL_13_0_0 |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - MMCHLOWER - SURFACE 3 (43)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | IW - WESTWALKWAY0 - SURFACE 1 (5) | IW - EASTWALKWAY0 - SURFACE 1 (6) | IW - SOUTHWALKWAY0 - SURFACE 1 (7) | IW - EASTWALKWAY1 - SURFACE 1 (8) | IW - NORTHBALCONY - SURFACE 1 (9) | IW - NORTHBALCONY - SURFACE 2 (10) | IW - NORTHBALCONY - SURFACE 3 (11) | IW - NORTHBALCONY - SURFACE 4 (12) | IW - NORTHBALCONY - SURFACE 5 (13) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | Mir-IW - NORTHBALCONY - SURFACE 11 (19) | IW - NORTHBALCONY - SURFACE 12 (20) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | IW - NORTHBALCONY - SURFACE 15 (23) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | IW - NORTHBALCONY - SURFACE 16 (24) | IW - NORTHBALCONY - SURFACE 17 (25) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) | IW - NORTHBALCONY - SURFACE 18 (26) | IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 19 (27) | IW - NORTHBALCONY - SURFACE 20 (28) | Mir-IW - NORTHBALCONY - SURFACE 21 (29) | IW - NORTHBALCONY - SURFACE 22 (30) | IW - NORTHWALKWAY1 - SURFACE 1 (31) | IW - NORTHWALKWAY0 - SURFACE 2 (32) | IW - MMCHROOF - SURFACE 1 (33) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - MMCHLOWER - SURFACE 1 (41) | Mir-IW - MMCHLOWER - SURFACE 6 (46) | Mir-IW - MMCHLOWER - SURFACE 7 (47) | Mir-IW - MMCHLOWER - SURFACE 8 (48) | Mir-IW - MMCHLOWER - SURFACE 9 (49) | Mir-IW - MMCHLOWER - SURFACE 10 (50) | Mir-IW - MMCHLOWER - SURFACE 11 (51) | IW - MMCHLOWER - SURFACE 12 (52) | Mir-IW - MMCHLOWER - SURFACE 12 (52) | Mir-IW - MMCHLOWER - SURFACE 13 (53) | Mir-IW - MMCHLOWER - SURFACE 14 (54) | Mir-IW - MMCHLOWER - SURFACE 15 (55) | IW - MMCHLOWER - SURFACE 16 (56) | Mir-IW - MMCHLOWER - SURFACE 17 (57) | Mir-IW - MMCHLOWER - SURFACE 18 (58) | IW - IWCONNECTION - SURFACE 1 (59) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 3 (61) | IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | IW - IWCONNECTION - SURFACE 5 (63) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | Mir-IW - IWCONNECTION - SURFACE 6 (64) | IW - SOUTHPLATFORM0 - SURFACE 2 (65) | IW - SOUTHPLATFORM1 - SURFACE 1 (66) | UNDERFLOOR_VOID_SPACE_WALL_3_0_0 | UNDERFLOOR_VOID_SPACE_WALL_6_0_0 | UNDERFLOOR_VOID_SPACE_WALL_7_1_0 | UNDERFLOOR_VOID_SPACE_WALL_7_1_1 | ROOFS4_ROOF_2_0_0 | ROOFN0_ROOF_2_0_0 | ROOFN3_ROOF_2_0_0 | ROOFN1_ROOF_2_0_0 | ROOFN2_ROOF_2_0_0 | STAIRNCOM_WALL_9_0_0 | STAIRNCOM_WALL_MULL_TOPWES | STAIRNCOM_WALL_MULL_WES | STAIRNCOM_WALL_10_0_0 | STAIRNCOM_WALL_11_0_0 | STAIRNCOM_WALL_MULL_TOPMIDWES | STAIRNCOM_WALL_12_0_0 | STAIRNCOM_WALL_13_0_0 | STAIRNCOM_WALL_MULL_TOPMIDEAS | STAIRNCOM_WALL_14_0_0 | STAIRNCOM_WALL_15_0_0 | STAIRNCOM_WALL_MULL_TOPEAS | STAIRNCOM_WALL_MULL_EAS | OFF-NINA_WALL_7_1_0 | OFF-NINA_WALL_MULL_TOPWES_SOUWALL | OFF-NINA_WALL_8_0_0 | OFF-NINA_WALL_9_0_0 | OFF-NINA_WALL_MULL_TOPMID_SOUWALL | OFF-NINA_WALL_10_0_0 | OFF-NINA_WALL_11_0_0 | OFF-NINA_WALL_MULL_TOPEAS_SOUWALL | OFF-NINA_WALL_MULL_EAS | OFF-VOLKER_WALL_4_0_0 | OFF-VOLKER_WALL_MULL_TOPNOR | OFF-VOLKER_WALL_MULL_NOR | OFF-VOLKER_WALL_5_0_0 | OFF-VOLKER_WALL_6_0_0 | OFF-VOLKER_WALL_MULL_TOPMID | OFF-VOLKER_WALL_7_0_0 | OFF-VOLKER_WALL_8_0_0 | OFF-VOLKER_WALL_MULL_TOPSOU | OFF-VOLKER_WALL_MULL_SOU | OFF-ERICA_WALL_4_0_0 | OFF-ERICA_WALL_MULL_TOPNOR | OFF-ERICA_WALL_MULL_NOR | OFF-ERICA_WALL_5_0_0 | OFF-ERICA_WALL_6_0_0 | OFF-ERICA_WALL_MULL_TOPMID | OFF-ERICA_WALL_7_0_0 | OFF-ERICA_WALL_8_0_0 | OFF-ERICA_WALL_MULL_TOPSOU | OFF-ERICA_WALL_MULL_SOU | OFF-JAMES_WALL_4_0_0 | OFF-JAMES_WALL_MULL_NOR | OFF-JAMES_WALL_MULL_TOPNOR | OFF-JAMES_WALL_5_0_0 | OFF-JAMES_WALL_6_0_0 | OFF-JAMES_WALL_MULL_TOPMID | OFF-JAMES_WALL_7_0_0 | OFF-JAMES_WALL_8_0_0 | OFF-JAMES_WALL_MULL_TOPSOU | OFF-JAMES_WALL_MULL_SOU | OFF-VIVIAN_WALL_4_0_0 | OFF-VIVIAN_WALL_MULL_TOPNOR | OFF-VIVIAN_WALL_MULL_NOR | OFF-VIVIAN_WALL_5_0_0 | OFF-VIVIAN_WALL_6_0_0 | OFF-VIVIAN_WALL_MULL_TOPMID | OFF-VIVIAN_WALL_7_0_0 | OFF-VIVIAN_WALL_8_0_0 | OFF-VIVIAN_WALL_MULL_TOPSOU | OFF-VIVIAN_WALL_MULL_SOU | OFF-CHENLU_WALL_4_0_0 | OFF-CHENLU_WALL_MULL_TOPNOR | OFF-CHENLU_WALL_MULL_NOR | OFF-CHENLU_WALL_5_0_0 | OFF-CHENLU_WALL_6_0_0 | OFF-CHENLU_WALL_MULL_TOPMID | OFF-CHENLU_WALL_7_0_0 | OFF-CHENLU_WALL_8_0_0 | OFF-CHENLU_WALL_MULL_TOPSOU | OFF-CHENLU_WALL_MULL_SOU | OFF-OMER_WALL_4_0_0 | OFF-OMER_WALL_MULL_TOPNOR | OFF-OMER_WALL_MULL_NOR | OFF-OMER_WALL_5_0_0 | OFF-OMER_WALL_6_0_0 | OFF-OMER_WALL_MULL_TOPMID | OFF-OMER_WALL_7_0_0 | OFF-OMER_WALL_8_0_0 | OFF-OMER_WALL_MULL_TOPSOU | OFF-OMER_WALL_MULL_SOU | SMALLCONF_WALL_4_0_0 | SMALLCONF_WALL_MULL_TOPNOR | SMALLCONF_WALL_MULL_NOR | SMALLCONF_WALL_5_0_0 | SMALLCONF_WALL_6_0_0 | SMALLCONF_WALL_MULL_TOPMID_WESWALL | SMALLCONF_WALL_7_0_0 | SMALLCONF_WALL_8_0_0 | SMALLCONF_WALL_MULL_TOPSOU | SMALLCONF_WALL_MULL_SOU | SMALLCONF_WALL_9_0_0 | SMALLCONF_WALL_MULL_TOPWES | SMALLCONF_WALL_MULL_WES | SMALLCONF_WALL_10_0_0 | SMALLCONF_WALL_11_0_0 | SMALLCONF_WALL_MULL_TOPMID_SOUWALL | SMALLCONF_WALL_12_0_0 | SMALLCONF_WALL_13_1_0 | SMALLCONF_WALL_MULL_TOPEAS | LARGECONF1_WALL_12_0_0 | LARGECONF1_WALL_MULL_TOPNORNOR | LARGECONF1_WALL_MULL_NOR | LARGECONF1_WALL_13_0_0 | LARGECONF1_WALL_MULL_TOPNORSOU | LARGECONF1_WALL_14_0_0 | LARGECONF1_WALL_15_0_0 | LARGECONF1_WALL_MULL_TOPMID_WESWALL | LARGECONF1_WALL_16_0_0 | LARGECONF1_WALL_17_0_0 | LARGECONF1_WALL_MULL_TOPSOU | LARGECONF1_WALL_MULL_SOU | LARGECONF0_WALL_4_0_0 | LARGECONF0_WALL_MULL_TOPNOR | LARGECONF0_WALL_MULL_NOR | LARGECONF0_WALL_5_0_0 | LARGECONF0_WALL_6_0_0 | LARGECONF0_WALL_MULL_TOPMID | LARGECONF0_WALL_7_0_0 | LARGECONF0_WALL_8_0_0 | LARGECONF0_WALL_MULL_TOPSOU | LARGECONF0_WALL_MULL_SOU |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - MMCHLOWER - SURFACE 4 (44)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | IW - WESTWALKWAY0 - SURFACE 1 (5) | IW - EASTWALKWAY0 - SURFACE 1 (6) | IW - SOUTHWALKWAY0 - SURFACE 1 (7) | IW - EASTWALKWAY1 - SURFACE 1 (8) | IW - NORTHBALCONY - SURFACE 1 (9) | IW - NORTHBALCONY - SURFACE 2 (10) | IW - NORTHBALCONY - SURFACE 3 (11) | IW - NORTHBALCONY - SURFACE 4 (12) | IW - NORTHBALCONY - SURFACE 5 (13) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | IW - NORTHBALCONY - SURFACE 11 (19) | Mir-IW - NORTHBALCONY - SURFACE 11 (19) | IW - NORTHBALCONY - SURFACE 12 (20) | IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | IW - NORTHBALCONY - SURFACE 15 (23) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | IW - NORTHBALCONY - SURFACE 16 (24) | IW - NORTHBALCONY - SURFACE 17 (25) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) | IW - NORTHBALCONY - SURFACE 18 (26) | Mir-IW - NORTHBALCONY - SURFACE 18 (26) | IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 20 (28) | IW - NORTHBALCONY - SURFACE 21 (29) | Mir-IW - NORTHBALCONY - SURFACE 21 (29) | IW - NORTHBALCONY - SURFACE 22 (30) | Mir-IW - NORTHBALCONY - SURFACE 22 (30) | IW - NORTHWALKWAY1 - SURFACE 1 (31) | IW - NORTHWALKWAY0 - SURFACE 2 (32) | IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 2 (34) | IW - MMCHROOF - SURFACE 4 (36) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | IW - MMCHLOWER - SURFACE 1 (41) | Mir-IW - MMCHLOWER - SURFACE 6 (46) | Mir-IW - MMCHLOWER - SURFACE 7 (47) | Mir-IW - MMCHLOWER - SURFACE 8 (48) | Mir-IW - MMCHLOWER - SURFACE 9 (49) | Mir-IW - MMCHLOWER - SURFACE 10 (50) | Mir-IW - MMCHLOWER - SURFACE 11 (51) | Mir-IW - MMCHLOWER - SURFACE 12 (52) | IW - MMCHLOWER - SURFACE 13 (53) | Mir-IW - MMCHLOWER - SURFACE 13 (53) | Mir-IW - MMCHLOWER - SURFACE 14 (54) | IW - MMCHLOWER - SURFACE 15 (55) | Mir-IW - MMCHLOWER - SURFACE 15 (55) | Mir-IW - MMCHLOWER - SURFACE 16 (56) | Mir-IW - MMCHLOWER - SURFACE 17 (57) | Mir-IW - MMCHLOWER - SURFACE 18 (58) | IW - IWCONNECTION - SURFACE 1 (59) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | IW - IWCONNECTION - SURFACE 5 (63) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | IW - SOUTHPLATFORM0 - SURFACE 2 (65) | IW - SOUTHPLATFORM1 - SURFACE 1 (66) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | UNDERFLOOR_VOID_SPACE_WALL_6_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | OFF-YUJIE_WALL_2_0_0 | OFF-YUJIE_WALL_MULL_TOPMID | OFF-YUJIE_WALL_3_0_0 | OFF-YUJIE_WALL_4_0_0 | OFF-YUJIE_WALL_MULL_TOPNOR | OFF-YUJIE_WALL_MULL_NOR | OFF-YUJIE_WALL_8_0_0 | OFF-YUJIE_WALL_MULL_TOPSOU | OFF-YUJIE_WALL_MULL_SOU | OFF-YUJIE_WALL_9_0_0 | OFF-BAPP_WALL_2_0_0 | OFF-BAPP_WALL_MULL_TOPMID | OFF-BAPP_WALL_3_0_0 | OFF-BAPP_WALL_4_0_0 | OFF-BAPP_WALL_MULL_TOPNOR | OFF-BAPP_WALL_MULL_NOR | OFF-BAPP_WALL_8_0_0 | OFF-BAPP_WALL_MULL_TOPSOU | OFF-BAPP_WALL_MULL_SOU | OFF-BAPP_WALL_9_0_0 | OFF-WEILI_WALL_2_0_0 | OFF-WEILI_WALL_MULL_TOPMID | OFF-WEILI_WALL_3_0_0 | OFF-WEILI_WALL_4_0_0 | OFF-WEILI_WALL_MULL_TOPNOR | OFF-WEILI_WALL_MULL_NOR | OFF-WEILI_WALL_8_0_0 | OFF-WEILI_WALL_MULL_TOPSOU | OFF-WEILI_WALL_MULL_SOU | OFF-WEILI_WALL_9_0_0 | OFF-ZHIANG_WALL_2_0_0 | OFF-ZHIANG_WALL_MULL_TOPMID | OFF-ZHIANG_WALL_3_0_0 | OFF-ZHIANG_WALL_4_0_0 | OFF-ZHIANG_WALL_MULL_TOPNOR | OFF-ZHIANG_WALL_MULL_NOR | OFF-ZHIANG_WALL_8_0_0 | OFF-ZHIANG_WALL_MULL_TOPSOU | OFF-ZHIANG_WALL_MULL_SOU | OFF-ZHIANG_WALL_9_0_0 | OFF-NINA_WALL_2_0_0 | OFF-NINA_WALL_MULL_TOPMID | OFF-NINA_WALL_3_0_0 | OFF-NINA_WALL_4_0_0 | OFF-NINA_WALL_MULL_TOPNOR | OFF-NINA_WALL_MULL_NOR | OFF-NINA_WALL_12_0_0 | OFF-NINA_WALL_MULL_TOPSOU | OFF-NINA_WALL_MULL_SOU | OFF-NINA_WALL_13_0_0 | OFF-VOLKER_WALL_4_0_0 | OFF-VOLKER_WALL_MULL_TOPNOR | OFF-VOLKER_WALL_MULL_NOR | OFF-VOLKER_WALL_5_0_0 | OFF-VOLKER_WALL_6_0_0 | OFF-VOLKER_WALL_MULL_TOPMID | OFF-VOLKER_WALL_7_0_0 | OFF-VOLKER_WALL_8_0_0 | OFF-VOLKER_WALL_MULL_TOPSOU | OFF-VOLKER_WALL_MULL_SOU | OFF-ERICA_WALL_4_0_0 | OFF-ERICA_WALL_MULL_TOPNOR | OFF-ERICA_WALL_MULL_NOR | OFF-ERICA_WALL_5_0_0 | OFF-ERICA_WALL_6_0_0 | OFF-ERICA_WALL_MULL_TOPMID | OFF-ERICA_WALL_7_0_0 | OFF-ERICA_WALL_8_0_0 | OFF-ERICA_WALL_MULL_TOPSOU | OFF-ERICA_WALL_MULL_SOU | OFF-JAMES_WALL_4_0_0 | OFF-JAMES_WALL_MULL_NOR | OFF-JAMES_WALL_MULL_TOPNOR | OFF-JAMES_WALL_5_0_0 | OFF-JAMES_WALL_6_0_0 | OFF-JAMES_WALL_MULL_TOPMID | OFF-JAMES_WALL_7_0_0 | OFF-JAMES_WALL_8_0_0 | OFF-JAMES_WALL_MULL_TOPSOU | OFF-JAMES_WALL_MULL_SOU | OFF-VIVIAN_WALL_4_0_0 | OFF-VIVIAN_WALL_MULL_TOPNOR | OFF-VIVIAN_WALL_MULL_NOR | OFF-VIVIAN_WALL_5_0_0 | OFF-VIVIAN_WALL_6_0_0 | OFF-VIVIAN_WALL_MULL_TOPMID | OFF-VIVIAN_WALL_7_0_0 | OFF-VIVIAN_WALL_8_0_0 | OFF-VIVIAN_WALL_MULL_TOPSOU | OFF-VIVIAN_WALL_MULL_SOU | OFF-CHENLU_WALL_4_0_0 | OFF-CHENLU_WALL_MULL_TOPNOR | OFF-CHENLU_WALL_MULL_NOR | OFF-CHENLU_WALL_5_0_0 | OFF-CHENLU_WALL_6_0_0 | OFF-CHENLU_WALL_MULL_TOPMID | OFF-CHENLU_WALL_7_0_0 | OFF-CHENLU_WALL_8_0_0 | OFF-CHENLU_WALL_MULL_TOPSOU | OFF-CHENLU_WALL_MULL_SOU | OFF-OMER_WALL_4_0_0 | OFF-OMER_WALL_MULL_TOPNOR | OFF-OMER_WALL_MULL_NOR | OFF-OMER_WALL_5_0_0 | OFF-OMER_WALL_6_0_0 | OFF-OMER_WALL_MULL_TOPMID | OFF-OMER_WALL_7_0_0 | OFF-OMER_WALL_8_0_0 | OFF-OMER_WALL_MULL_TOPSOU | OFF-OMER_WALL_MULL_SOU | SMALLCONF_WALL_4_0_0 | SMALLCONF_WALL_MULL_TOPNOR | SMALLCONF_WALL_MULL_NOR | SMALLCONF_WALL_5_0_0 | SMALLCONF_WALL_6_0_0 | SMALLCONF_WALL_MULL_TOPMID_WESWALL | SMALLCONF_WALL_7_0_0 | SMALLCONF_WALL_8_0_0 | SMALLCONF_WALL_MULL_TOPSOU | SMALLCONF_WALL_MULL_SOU | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_MULL_EAS | LARGECONF1_WALL_4_0_0 | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_MULL_TOPEASMID | LARGECONF1_WALL_6_0_0 | LARGECONF1_WALL_7_0_0_WEST | LARGECONF1_WALL_MULL_TOPMIDWES | LARGECONF1_WALL_MULL_MIDWES | LARGECONF1_WALL_7_0_0_MID | LARGECONF1_WALL_MULL_TOPMIDMID | LARGECONF1_WALL_MULL_MIDEAS | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_8_0_0 | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_MULL_TOPWESEAS | LARGECONF1_WALL_10_0_0 | LARGECONF1_WALL_11_0_0 | LARGECONF1_WALL_MULL_TOPWESWES | LARGECONF1_WALL_MULL_WES | LARGECONF1_WALL_12_0_0 | LARGECONF1_WALL_MULL_TOPNORNOR | LARGECONF1_WALL_MULL_NOR | LARGECONF1_WALL_13_0_0 | LARGECONF1_WALL_MULL_TOPNORSOU | LARGECONF1_WALL_14_0_0 | LARGECONF1_WALL_15_0_0 | LARGECONF1_WALL_MULL_TOPMID_WESWALL | LARGECONF1_WALL_16_0_0 | LARGECONF1_WALL_17_0_0 | LARGECONF1_WALL_MULL_TOPSOU | LARGECONF1_WALL_MULL_SOU | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_7_0_0 | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_NORWALL | OFF-ANNIE_WALL_9_0_0 | OFF-ANNIE_WALL_10_0_0 | OFF-ANNIE_WALL_MULL_TOPWES | LARGECONF0_WALL_4_0_0 | LARGECONF0_WALL_MULL_TOPNOR | LARGECONF0_WALL_MULL_NOR | LARGECONF0_WALL_5_0_0 | LARGECONF0_WALL_6_0_0 | LARGECONF0_WALL_MULL_TOPMID | LARGECONF0_WALL_7_0_0 | LARGECONF0_WALL_8_0_0 | LARGECONF0_WALL_MULL_TOPSOU | LARGECONF0_WALL_MULL_SOU |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - MMCHLOWER - SURFACE 5 (45)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | IW - WESTWALKWAY0 - SURFACE 1 (5) | IW - EASTWALKWAY0 - SURFACE 1 (6) | IW - SOUTHWALKWAY0 - SURFACE 1 (7) | IW - EASTWALKWAY1 - SURFACE 1 (8) | IW - NORTHBALCONY - SURFACE 1 (9) | IW - NORTHBALCONY - SURFACE 2 (10) | IW - NORTHBALCONY - SURFACE 3 (11) | IW - NORTHBALCONY - SURFACE 4 (12) | IW - NORTHBALCONY - SURFACE 5 (13) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | IW - NORTHBALCONY - SURFACE 11 (19) | Mir-IW - NORTHBALCONY - SURFACE 11 (19) | IW - NORTHBALCONY - SURFACE 12 (20) | IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | IW - NORTHBALCONY - SURFACE 15 (23) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | IW - NORTHBALCONY - SURFACE 16 (24) | IW - NORTHBALCONY - SURFACE 17 (25) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) | IW - NORTHBALCONY - SURFACE 18 (26) | IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 19 (27) | IW - NORTHBALCONY - SURFACE 20 (28) | Mir-IW - NORTHBALCONY - SURFACE 20 (28) | IW - NORTHBALCONY - SURFACE 21 (29) | Mir-IW - NORTHBALCONY - SURFACE 21 (29) | IW - NORTHBALCONY - SURFACE 22 (30) | IW - NORTHWALKWAY1 - SURFACE 1 (31) | IW - NORTHWALKWAY0 - SURFACE 2 (32) | IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 2 (34) | IW - MMCHROOF - SURFACE 4 (36) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - MMCHLOWER - SURFACE 1 (41) | IW - MMCHLOWER - SURFACE 6 (46) | Mir-IW - MMCHLOWER - SURFACE 6 (46) | Mir-IW - MMCHLOWER - SURFACE 7 (47) | Mir-IW - MMCHLOWER - SURFACE 8 (48) | Mir-IW - MMCHLOWER - SURFACE 9 (49) | Mir-IW - MMCHLOWER - SURFACE 10 (50) | Mir-IW - MMCHLOWER - SURFACE 11 (51) | Mir-IW - MMCHLOWER - SURFACE 12 (52) | IW - MMCHLOWER - SURFACE 13 (53) | Mir-IW - MMCHLOWER - SURFACE 13 (53) | Mir-IW - MMCHLOWER - SURFACE 14 (54) | IW - MMCHLOWER - SURFACE 15 (55) | Mir-IW - MMCHLOWER - SURFACE 15 (55) | Mir-IW - MMCHLOWER - SURFACE 16 (56) | Mir-IW - MMCHLOWER - SURFACE 17 (57) | Mir-IW - MMCHLOWER - SURFACE 18 (58) | IW - IWCONNECTION - SURFACE 1 (59) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | IW - IWCONNECTION - SURFACE 5 (63) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | IW - SOUTHPLATFORM0 - SURFACE 2 (65) | IW - SOUTHPLATFORM1 - SURFACE 1 (66) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | UNDERFLOOR_VOID_SPACE_WALL_6_0_0 | ROOFS0_ROOF_4_0_0 | OFF-YUJIE_WALL_2_0_0 | OFF-YUJIE_WALL_MULL_TOPMID | OFF-YUJIE_WALL_3_0_0 | OFF-YUJIE_WALL_4_0_0 | OFF-YUJIE_WALL_MULL_TOPNOR | OFF-YUJIE_WALL_MULL_NOR | OFF-YUJIE_WALL_8_0_0 | OFF-YUJIE_WALL_MULL_TOPSOU | OFF-YUJIE_WALL_MULL_SOU | OFF-YUJIE_WALL_9_0_0 | OFF-BAPP_WALL_2_0_0 | OFF-BAPP_WALL_MULL_TOPMID | OFF-BAPP_WALL_3_0_0 | OFF-BAPP_WALL_4_0_0 | OFF-BAPP_WALL_MULL_TOPNOR | OFF-BAPP_WALL_MULL_NOR | OFF-BAPP_WALL_8_0_0 | OFF-BAPP_WALL_MULL_TOPSOU | OFF-BAPP_WALL_MULL_SOU | OFF-BAPP_WALL_9_0_0 | OFF-WEILI_WALL_2_0_0 | OFF-WEILI_WALL_MULL_TOPMID | OFF-WEILI_WALL_3_0_0 | OFF-WEILI_WALL_4_0_0 | OFF-WEILI_WALL_MULL_TOPNOR | OFF-WEILI_WALL_MULL_NOR | OFF-WEILI_WALL_8_0_0 | OFF-WEILI_WALL_MULL_TOPSOU | OFF-WEILI_WALL_MULL_SOU | OFF-WEILI_WALL_9_0_0 | OFF-ZHIANG_WALL_2_0_0 | OFF-ZHIANG_WALL_MULL_TOPMID | OFF-ZHIANG_WALL_3_0_0 | OFF-ZHIANG_WALL_4_0_0 | OFF-ZHIANG_WALL_MULL_TOPNOR | OFF-ZHIANG_WALL_MULL_NOR | OFF-ZHIANG_WALL_8_0_0 | OFF-ZHIANG_WALL_MULL_TOPSOU | OFF-ZHIANG_WALL_MULL_SOU | OFF-ZHIANG_WALL_9_0_0 | OFF-NINA_WALL_2_0_0 | OFF-NINA_WALL_MULL_TOPMID | OFF-NINA_WALL_3_0_0 | OFF-NINA_WALL_4_0_0 | OFF-NINA_WALL_MULL_TOPNOR | OFF-NINA_WALL_MULL_NOR | OFF-NINA_WALL_12_0_0 | OFF-NINA_WALL_MULL_TOPSOU | OFF-NINA_WALL_MULL_SOU | OFF-NINA_WALL_13_0_0 | OFF-VOLKER_WALL_4_0_0 | OFF-VOLKER_WALL_MULL_TOPNOR | OFF-VOLKER_WALL_MULL_NOR | OFF-VOLKER_WALL_5_0_0 | OFF-VOLKER_WALL_6_0_0 | OFF-VOLKER_WALL_MULL_TOPMID | OFF-VOLKER_WALL_7_0_0 | OFF-VOLKER_WALL_8_0_0 | OFF-VOLKER_WALL_MULL_TOPSOU | OFF-VOLKER_WALL_MULL_SOU | OFF-ERICA_WALL_4_0_0 | OFF-ERICA_WALL_MULL_TOPNOR | OFF-ERICA_WALL_MULL_NOR | OFF-ERICA_WALL_5_0_0 | OFF-ERICA_WALL_6_0_0 | OFF-ERICA_WALL_MULL_TOPMID | OFF-ERICA_WALL_7_0_0 | OFF-ERICA_WALL_8_0_0 | OFF-ERICA_WALL_MULL_TOPSOU | OFF-ERICA_WALL_MULL_SOU | OFF-JAMES_WALL_4_0_0 | OFF-JAMES_WALL_MULL_NOR | OFF-JAMES_WALL_MULL_TOPNOR | OFF-JAMES_WALL_5_0_0 | OFF-JAMES_WALL_6_0_0 | OFF-JAMES_WALL_MULL_TOPMID | OFF-JAMES_WALL_7_0_0 | OFF-JAMES_WALL_8_0_0 | OFF-JAMES_WALL_MULL_TOPSOU | OFF-JAMES_WALL_MULL_SOU | OFF-VIVIAN_WALL_4_0_0 | OFF-VIVIAN_WALL_MULL_TOPNOR | OFF-VIVIAN_WALL_MULL_NOR | OFF-VIVIAN_WALL_5_0_0 | OFF-VIVIAN_WALL_6_0_0 | OFF-VIVIAN_WALL_MULL_TOPMID | OFF-VIVIAN_WALL_7_0_0 | OFF-VIVIAN_WALL_8_0_0 | OFF-VIVIAN_WALL_MULL_TOPSOU | OFF-VIVIAN_WALL_MULL_SOU | OFF-CHENLU_WALL_4_0_0 | OFF-CHENLU_WALL_MULL_TOPNOR | OFF-CHENLU_WALL_MULL_NOR | OFF-CHENLU_WALL_5_0_0 | OFF-CHENLU_WALL_6_0_0 | OFF-CHENLU_WALL_MULL_TOPMID | OFF-CHENLU_WALL_7_0_0 | OFF-CHENLU_WALL_8_0_0 | OFF-CHENLU_WALL_MULL_TOPSOU | OFF-CHENLU_WALL_MULL_SOU | OFF-OMER_WALL_4_0_0 | OFF-OMER_WALL_MULL_TOPNOR | OFF-OMER_WALL_MULL_NOR | OFF-OMER_WALL_5_0_0 | OFF-OMER_WALL_6_0_0 | OFF-OMER_WALL_MULL_TOPMID | OFF-OMER_WALL_7_0_0 | OFF-OMER_WALL_8_0_0 | OFF-OMER_WALL_MULL_TOPSOU | OFF-OMER_WALL_MULL_SOU | SMALLCONF_WALL_4_0_0 | SMALLCONF_WALL_MULL_TOPNOR | SMALLCONF_WALL_MULL_NOR | SMALLCONF_WALL_5_0_0 | SMALLCONF_WALL_6_0_0 | SMALLCONF_WALL_MULL_TOPMID_WESWALL | SMALLCONF_WALL_7_0_0 | SMALLCONF_WALL_8_0_0 | SMALLCONF_WALL_MULL_TOPSOU | SMALLCONF_WALL_MULL_SOU | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_MULL_EAS | LARGECONF1_WALL_4_0_0 | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_MULL_TOPEASMID | LARGECONF1_WALL_6_0_0 | LARGECONF1_WALL_7_0_0_WEST | LARGECONF1_WALL_MULL_TOPMIDWES | LARGECONF1_WALL_MULL_MIDWES | LARGECONF1_WALL_7_0_0_MID | LARGECONF1_WALL_MULL_TOPMIDMID | LARGECONF1_WALL_MULL_MIDEAS | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_8_0_0 | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_MULL_TOPWESEAS | LARGECONF1_WALL_10_0_0 | LARGECONF1_WALL_11_0_0 | LARGECONF1_WALL_MULL_TOPWESWES | LARGECONF1_WALL_MULL_WES | LARGECONF1_WALL_12_0_0 | LARGECONF1_WALL_MULL_TOPNORNOR | LARGECONF1_WALL_MULL_NOR | LARGECONF1_WALL_13_0_0 | LARGECONF1_WALL_MULL_TOPNORSOU | LARGECONF1_WALL_14_0_0 | LARGECONF1_WALL_15_0_0 | LARGECONF1_WALL_MULL_TOPMID_WESWALL | LARGECONF1_WALL_16_0_0 | LARGECONF1_WALL_17_0_0 | LARGECONF1_WALL_MULL_TOPSOU | LARGECONF1_WALL_MULL_SOU | OFF-ANNIE_WALL_5_0_0 | OFF-ANNIE_WALL_MULL_NOR | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_7_0_0 | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_NORWALL | OFF-ANNIE_WALL_9_0_0 | OFF-ANNIE_WALL_10_0_0 | OFF-ANNIE_WALL_MULL_TOPWES | LARGECONF0_WALL_4_0_0 | LARGECONF0_WALL_MULL_TOPNOR | LARGECONF0_WALL_MULL_NOR | LARGECONF0_WALL_5_0_0 | LARGECONF0_WALL_6_0_0 | LARGECONF0_WALL_MULL_TOPMID | LARGECONF0_WALL_7_0_0 | LARGECONF0_WALL_8_0_0 | LARGECONF0_WALL_MULL_TOPSOU | LARGECONF0_WALL_MULL_SOU |</td>
  </tr>
  <tr>
    <td align="right">IW - MMCHLOWER - SURFACE 6 (46)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - SOUTHWALKWAY0 - SURFACE 1 (7) | IW - EASTWALKWAY1 - SURFACE 1 (8) | IW - NORTHWALKWAY0 - SURFACE 2 (32) | IW - MMCHLOWER - SURFACE 1 (41) | Mir-IW - MMCHLOWER - SURFACE 7 (47) | Mir-IW - MMCHLOWER - SURFACE 11 (51) | Mir-IW - MMCHLOWER - SURFACE 12 (52) | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - MMCHLOWER - SURFACE 6 (46)</td>
