    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period</td>
    <td align="right">Peak Hour Of Day</td>
    <td align="right">Peak Step Start Minute</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-21
    04:20:39</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">DOAS AHU  OUTDOOR AIR CONTROLLER</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.94</td>
    <td align="right">        0.94</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">      171.00</td>
    <td align="right">      150.00</td>
    <td align="right">       87.00</td>
  </tr>
  <tr>
    <td align="right">STAIRNCOM</td>
    <td align="right">      506.00</td>
    <td align="right">      475.00</td>
    <td align="right">      264.00</td>
  </tr>
  <tr>
    <td align="right">OFF-YUJIE</td>
    <td align="right">     1169.00</td>
    <td align="right">     1339.00</td>
    <td align="right">      543.00</td>
  </tr>
  <tr>
    <td align="right">OFF-BAPP</td>
    <td align="right">     1135.00</td>
    <td align="right">     1362.00</td>
    <td align="right">      524.00</td>
  </tr>
  <tr>
    <td align="right">OFF-WEILI</td>
    <td align="right">     1147.00</td>
    <td align="right">     1354.00</td>
    <td align="right">      526.00</td>
  </tr>
  <tr>
    <td align="right">OFF-ZHIANG</td>
    <td align="right">     1205.00</td>
    <td align="right">     1308.00</td>
    <td align="right">      549.00</td>
  </tr>
  <tr>
    <td align="right">OFF-NINA</td>
    <td align="right">     1212.00</td>
    <td align="right">     1280.00</td>
    <td align="right">      538.00</td>
  </tr>
  <tr>
    <td align="right">OFF-VOLKER</td>
    <td align="right">     1507.00</td>
    <td align="right">     1180.00</td>
    <td align="right">      775.00</td>
  </tr>
  <tr>
    <td align="right">OFF-ERICA</td>
    <td align="right">     1479.00</td>
    <td align="right">     1200.00</td>
    <td align="right">      749.00</td>
  </tr>
  <tr>
    <td align="right">OFF-JAMES</td>
    <td align="right">     1190.00</td>
    <td align="right">     1280.00</td>
    <td align="right">      517.00</td>
  </tr>
  <tr>
    <td align="right">OFF-VIVIAN</td>
    <td align="right">     1160.00</td>
    <td align="right">     1319.00</td>
    <td align="right">      520.00</td>
  </tr>
  <tr>
    <td align="right">OFF-CHENLU</td>
    <td align="right">     1223.00</td>
    <td align="right">     1287.00</td>
    <td align="right">      549.00</td>
  </tr>
  <tr>
    <td align="right">OFF-OMER</td>
    <td align="right">     1208.00</td>
    <td align="right">     1281.00</td>
    <td align="right">      540.00</td>
  </tr>
  <tr>
    <td align="right">SMALLCONF</td>
    <td align="right">      375.00</td>
    <td align="right">      280.00</td>
    <td align="right">      137.00</td>
  </tr>
  <tr>
    <td align="right">LARGECONF1</td>
    <td align="right">      330.00</td>
    <td align="right">      306.00</td>
    <td align="right">      128.00</td>
  </tr>
  <tr>
    <td align="right">OFF-ANNIE</td>
    <td align="right">     1092.00</td>
    <td align="right">     1405.00</td>
    <td align="right">      541.00</td>
  </tr>
  <tr>
    <td align="right">LARGECONF0</td>
    <td align="right">      342.00</td>
    <td align="right">      294.00</td>
    <td align="right">      133.00</td>
  </tr>
  <tr>
    <td align="right">OFF-SUREKHA</td>
    <td align="right">     1120.00</td>
    <td align="right">     1369.00</td>
    <td align="right">      545.00</td>
  </tr>
  <tr>
    <td align="right">UNDERFLOOR_VOID_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFS1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFS2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFS3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFS0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFS4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFN0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFN3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFN1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFN2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRINOR</td>
    <td align="right">      521.00</td>
    <td align="right">      453.00</td>
    <td align="right">      254.00</td>
  </tr>
  <tr>
    <td align="right">BAS</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRISOU</td>
    <td align="right">      441.00</td>
    <td align="right">      476.00</td>
    <td align="right">      204.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     1713.00</td>
    <td align="right">     1858.00</td>
    <td align="right">      986.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">      109.00</td>
    <td align="right">     1190.00</td>
    <td align="right">       12.00</td>
    <td align="right">      161.00</td>
  </tr>
  <tr>
    <td align="right">STAIRNCOM</td>
    <td align="right">      103.00</td>
    <td align="right">     1237.00</td>
    <td align="right">       28.00</td>
    <td align="right">      488.00</td>
  </tr>
  <tr>
    <td align="right">OFF-YUJIE</td>
    <td align="right">      111.00</td>
    <td align="right">     1204.00</td>
    <td align="right">      111.00</td>
    <td align="right">     1204.00</td>
  </tr>
  <tr>
    <td align="right">OFF-BAPP</td>
    <td align="right">      116.00</td>
    <td align="right">     1145.00</td>
    <td align="right">      116.00</td>
    <td align="right">     1145.00</td>
  </tr>
  <tr>
    <td align="right">OFF-WEILI</td>
    <td align="right">      114.00</td>
    <td align="right">     1164.00</td>
    <td align="right">      114.00</td>
    <td align="right">     1164.00</td>
  </tr>
  <tr>
    <td align="right">OFF-ZHIANG</td>
    <td align="right">       34.00</td>
    <td align="right">     1259.00</td>
    <td align="right">       34.00</td>
    <td align="right">     1259.00</td>
  </tr>
  <tr>
    <td align="right">OFF-NINA</td>
    <td align="right">      100.00</td>
    <td align="right">     1194.00</td>
    <td align="right">      100.00</td>
    <td align="right">     1194.00</td>
  </tr>
  <tr>
    <td align="right">OFF-VOLKER</td>
    <td align="right">       47.00</td>
    <td align="right">     1512.00</td>
    <td align="right">       47.00</td>
    <td align="right">     1512.00</td>
  </tr>
  <tr>
    <td align="right">OFF-ERICA</td>
    <td align="right">       43.00</td>
    <td align="right">     1531.00</td>
    <td align="right">       43.00</td>
    <td align="right">     1531.00</td>
  </tr>
  <tr>
    <td align="right">OFF-JAMES</td>
    <td align="right">       97.00</td>
    <td align="right">     1255.00</td>
    <td align="right">       97.00</td>
    <td align="right">     1255.00</td>
  </tr>
  <tr>
    <td align="right">OFF-VIVIAN</td>
    <td align="right">      108.00</td>
    <td align="right">     1208.00</td>
    <td align="right">      108.00</td>
    <td align="right">     1208.00</td>
  </tr>
  <tr>
    <td align="right">OFF-CHENLU</td>
    <td align="right">       74.00</td>
    <td align="right">     1344.00</td>
    <td align="right">       74.00</td>
    <td align="right">     1344.00</td>
  </tr>
  <tr>
    <td align="right">OFF-OMER</td>
    <td align="right">      104.00</td>
    <td align="right">     1212.00</td>
    <td align="right">      104.00</td>
    <td align="right">     1212.00</td>
  </tr>
  <tr>
    <td align="right">SMALLCONF</td>
    <td align="right">      102.00</td>
    <td align="right">     1198.00</td>
    <td align="right">        0.00</td>
    <td align="right">      416.00</td>
  </tr>
  <tr>
    <td align="right">LARGECONF1</td>
    <td align="right">      117.00</td>
    <td align="right">     1082.00</td>
    <td align="right">        0.00</td>
    <td align="right">      400.00</td>
  </tr>
  <tr>
    <td align="right">OFF-ANNIE</td>
    <td align="right">      122.00</td>
    <td align="right">     1040.00</td>
    <td align="right">      122.00</td>
    <td align="right">     1040.00</td>
  </tr>
  <tr>
    <td align="right">LARGECONF0</td>
    <td align="right">      107.00</td>
    <td align="right">     1207.00</td>
    <td align="right">        0.00</td>
    <td align="right">      413.00</td>
  </tr>
  <tr>
    <td align="right">OFF-SUREKHA</td>
    <td align="right">      114.00</td>
    <td align="right">     1116.00</td>
    <td align="right">      114.00</td>
    <td align="right">     1116.00</td>
  </tr>
  <tr>
    <td align="right">UNDERFLOOR_VOID_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFS1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFS2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFS3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFS0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFS4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFN0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFN3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFN1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFN2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRINOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BAS</td>
    <td align="right">      105.00</td>
    <td align="right">     1245.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRISOU</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      122.00</td>
    <td align="right">     1537.00</td>
    <td align="right">      122.00</td>
    <td align="right">     1537.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-21
    04:20:39</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">        2.16</td>
    <td align="right">        2.88</td>
    <td align="right">      383.92</td>
    <td align="right">       0.000</td>
    <td align="right">       0.385</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">STAIRNCOM</td>
    <td align="right">        1.30</td>
    <td align="right">        1.73</td>
    <td align="right">      173.10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.385</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFF-YUJIE</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">       64.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.386</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFF-BAPP</td>
    <td align="right">        0.53</td>
    <td align="right">        2.00</td>
    <td align="right">      148.66</td>
    <td align="right">       0.000</td>
    <td align="right">       0.386</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFF-WEILI</td>
    <td align="right">        0.53</td>
    <td align="right">        2.00</td>
    <td align="right">       62.64</td>
    <td align="right">       0.000</td>
    <td align="right">       0.386</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFF-ZHIANG</td>
    <td align="right">        0.27</td>
    <td align="right">        1.00</td>
    <td align="right">       65.14</td>
    <td align="right">       0.000</td>
    <td align="right">       0.386</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFF-NINA</td>
    <td align="right">        0.27</td>
    <td align="right">        1.00</td>
    <td align="right">       58.83</td>
    <td align="right">       0.000</td>
    <td align="right">       0.386</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFF-VOLKER</td>
    <td align="right">        0.27</td>
    <td align="right">        1.00</td>
    <td align="right">       35.47</td>
    <td align="right">       0.000</td>
    <td align="right">       0.387</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFF-ERICA</td>
    <td align="right">        0.27</td>
    <td align="right">        1.00</td>
    <td align="right">       35.47</td>
    <td align="right">       0.000</td>
    <td align="right">       0.388</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFF-JAMES</td>
    <td align="right">        0.27</td>
    <td align="right">        1.00</td>
    <td align="right">       34.83</td>
    <td align="right">       0.000</td>
    <td align="right">       0.386</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFF-VIVIAN</td>
    <td align="right">        0.27</td>
    <td align="right">        1.00</td>
    <td align="right">       34.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.386</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFF-CHENLU</td>
    <td align="right">        1.06</td>
    <td align="right">        4.00</td>
    <td align="right">       34.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.387</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFF-OMER</td>
    <td align="right">        0.27</td>
    <td align="right">        1.00</td>
    <td align="right">       34.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.386</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SMALLCONF</td>
    <td align="right">        1.23</td>
    <td align="right">        2.04</td>
    <td align="right">       71.73</td>
    <td align="right">       0.000</td>
    <td align="right">       0.385</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LARGECONF1</td>
    <td align="right">        8.08</td>
    <td align="right">       13.47</td>
    <td align="right">      124.55</td>
    <td align="right">       0.000</td>
    <td align="right">       0.384</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFF-ANNIE</td>
    <td align="right">        0.27</td>
    <td align="right">        1.00</td>
    <td align="right">      142.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.385</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LARGECONF0</td>
    <td align="right">        8.09</td>
    <td align="right">       13.48</td>
    <td align="right">      382.16</td>
    <td align="right">       0.000</td>
    <td align="right">       0.385</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFF-SUREKHA</td>
    <td align="right">        0.27</td>
    <td align="right">        1.00</td>
    <td align="right">      400.28</td>
    <td align="right">       0.000</td>
    <td align="right">       0.386</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">        2.16</td>
    <td align="right">        2.88</td>
    <td align="right">      383.92</td>
    <td align="right">       0.000</td>
    <td align="right">       0.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">STAIRNCOM</td>
    <td align="right">        1.30</td>
    <td align="right">        1.73</td>
    <td align="right">      173.10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFF-YUJIE</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">       64.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFF-BAPP</td>
    <td align="right">        0.53</td>
    <td align="right">        2.00</td>
    <td align="right">      148.66</td>
    <td align="right">       0.000</td>
    <td align="right">       0.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFF-WEILI</td>
    <td align="right">        0.53</td>
    <td align="right">        2.00</td>
    <td align="right">       62.64</td>
    <td align="right">       0.000</td>
    <td align="right">       0.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFF-ZHIANG</td>
    <td align="right">        0.27</td>
    <td align="right">        1.00</td>
    <td align="right">       65.14</td>
    <td align="right">       0.000</td>
    <td align="right">       0.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFF-NINA</td>
    <td align="right">        0.27</td>
    <td align="right">        1.00</td>
    <td align="right">       58.83</td>
    <td align="right">       0.000</td>
    <td align="right">       0.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFF-VOLKER</td>
    <td align="right">        0.27</td>
    <td align="right">        1.00</td>
    <td align="right">       35.47</td>
    <td align="right">       0.000</td>
    <td align="right">       0.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFF-ERICA</td>
    <td align="right">        0.27</td>
    <td align="right">        1.00</td>
    <td align="right">       35.47</td>
    <td align="right">       0.000</td>
    <td align="right">       0.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFF-JAMES</td>
    <td align="right">        0.27</td>
    <td align="right">        1.00</td>
    <td align="right">       34.83</td>
    <td align="right">       0.000</td>
    <td align="right">       0.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFF-VIVIAN</td>
    <td align="right">        0.27</td>
    <td align="right">        1.00</td>
    <td align="right">       34.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFF-CHENLU</td>
    <td align="right">        1.06</td>
    <td align="right">        4.00</td>
    <td align="right">       34.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFF-OMER</td>
    <td align="right">        0.27</td>
    <td align="right">        1.00</td>
    <td align="right">       34.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SMALLCONF</td>
    <td align="right">        1.23</td>
    <td align="right">        2.04</td>
    <td align="right">       71.73</td>
    <td align="right">       0.000</td>
    <td align="right">       0.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LARGECONF1</td>
    <td align="right">        8.08</td>
    <td align="right">       13.47</td>
    <td align="right">      124.55</td>
    <td align="right">       0.000</td>
    <td align="right">       0.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFF-ANNIE</td>
    <td align="right">        0.27</td>
    <td align="right">        1.00</td>
    <td align="right">      142.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LARGECONF0</td>
    <td align="right">        8.09</td>
    <td align="right">       13.48</td>
    <td align="right">      382.16</td>
    <td align="right">       0.000</td>
    <td align="right">       0.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFF-SUREKHA</td>
    <td align="right">        0.27</td>
    <td align="right">        1.00</td>
    <td align="right">      400.28</td>
    <td align="right">       0.000</td>
    <td align="right">       0.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-21
    04:20:39</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         331</td>
    <td align="right">         253</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          50</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          93</td>
    <td align="right">          45</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          19</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">         132</td>
    <td align="right">         132</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">         174</td>
    <td align="right">         174</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">         129</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          19</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">          12</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        1964</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         158</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        5498</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         189</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         785</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">        1820</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-21
    04:20:39</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">       20.91</td>
    <td align="right">     1258.57</td>
    <td align="right">25-MAR-16:00</td>
    <td align="right">     6098.56</td>
    <td align="right">16-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">       11.25</td>
    <td align="right">      191.04</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     4831.02</td>
    <td align="right">16-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRINOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">        0.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      751.68</td>
    <td align="right">16-JAN-18:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRINOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#corriNor#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:KITCHEN</td>
    <td align="right">        0.65</td>
    <td align="right">       13.48</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      269.62</td>
    <td align="right">16-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:KITCHEN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#kitchen#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BAS</td>
    <td align="right">        1.32</td>
    <td align="right">       27.19</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      543.78</td>
    <td align="right">16-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BAS</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#bas#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:STAIRNCOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:STAIRNCOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#stairNcom#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRISOU</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRISOU</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#corriSou#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFF-YUJIE</td>
    <td align="right">        1.30</td>
    <td align="right">       26.70</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      533.96</td>
    <td align="right">16-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFF-YUJIE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#off-yujie#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFF-BAPP</td>
    <td align="right">        0.38</td>
    <td align="right">        7.83</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      156.60</td>
    <td align="right">16-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFF-BAPP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#off-bapp#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFF-WEILI</td>
    <td align="right">        0.38</td>
    <td align="right">        7.83</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      156.60</td>
    <td align="right">16-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFF-WEILI</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#off-weili#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFF-ZHIANG</td>
    <td align="right">        1.64</td>
    <td align="right">       26.10</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      636.84</td>
    <td align="right">16-JAN-18:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFF-ZHIANG</td>
    <td align="right">        0.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      375.84</td>
    <td align="right">16-JAN-18:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#off-zhiang#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      375.84</td>
    <td align="right">16-JAN-18:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFF-NINA</td>
    <td align="right">        0.37</td>
    <td align="right">        7.67</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      153.34</td>
    <td align="right">16-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFF-NINA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#off-nina#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFF-VOLKER</td>
    <td align="right">        0.40</td>
    <td align="right">        8.16</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      163.12</td>
    <td align="right">16-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFF-VOLKER</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#off-volker#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFF-ERICA</td>
    <td align="right">        0.40</td>
    <td align="right">        8.16</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      163.12</td>
    <td align="right">16-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFF-ERICA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#off-erica#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFF-JAMES</td>
    <td align="right">        0.39</td>
    <td align="right">        8.01</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      160.19</td>
    <td align="right">16-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFF-JAMES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#off-james#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFF-VIVIAN</td>
    <td align="right">        0.38</td>
    <td align="right">        7.83</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      156.60</td>
    <td align="right">16-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFF-VIVIAN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#off-vivian#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFF-CHENLU</td>
    <td align="right">        1.64</td>
    <td align="right">       26.10</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      636.84</td>
    <td align="right">16-JAN-18:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFF-CHENLU</td>
    <td align="right">        0.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      375.84</td>
    <td align="right">16-JAN-18:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#off-chenlu#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      375.84</td>
    <td align="right">16-JAN-18:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFF-OMER</td>
    <td align="right">        0.38</td>
    <td align="right">        7.83</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      156.60</td>
    <td align="right">16-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFF-OMER</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#off-omer#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SMALLCONF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SMALLCONF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#smallConf#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LARGECONF1</td>
    <td align="right">        0.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      504.73</td>
    <td align="right">16-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LARGECONF1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#largeConf1#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFF-ANNIE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFF-ANNIE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#off-annie#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LARGECONF0</td>
    <td align="right">        0.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      505.50</td>
    <td align="right">16-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LARGECONF0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#largeConf0#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFF-SUREKHA</td>
    <td align="right">        0.40</td>
    <td align="right">        8.16</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      163.26</td>
    <td align="right">16-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFF-SUREKHA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#off-surekha#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">       10.50</td>
    <td align="right">      191.04</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     4831.02</td>
    <td align="right">16-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:KITCHEN</td>
    <td align="right">        0.65</td>
    <td align="right">       13.48</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      269.62</td>
    <td align="right">16-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#kitchen#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.65</td>
    <td align="right">       13.48</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      269.62</td>
    <td align="right">16-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BAS</td>
    <td align="right">        1.32</td>
    <td align="right">       27.19</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      543.78</td>
    <td align="right">16-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#bas#05:InteriorEquipment:Electricity</td>
    <td align="right">        1.32</td>
    <td align="right">       27.19</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      543.78</td>
    <td align="right">16-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFF-YUJIE</td>
    <td align="right">        1.30</td>
    <td align="right">       26.70</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      533.96</td>
    <td align="right">16-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#off-yujie#05:InteriorEquipment:Electricity</td>
    <td align="right">        1.30</td>
    <td align="right">       26.70</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      533.96</td>
    <td align="right">16-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFF-BAPP</td>
    <td align="right">        0.38</td>
    <td align="right">        7.83</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      156.60</td>
    <td align="right">16-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#off-bapp#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.38</td>
    <td align="right">        7.83</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      156.60</td>
    <td align="right">16-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFF-WEILI</td>
    <td align="right">        0.38</td>
    <td align="right">        7.83</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      156.60</td>
    <td align="right">16-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#off-weili#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.38</td>
    <td align="right">        7.83</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      156.60</td>
    <td align="right">16-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFF-ZHIANG</td>
    <td align="right">        1.27</td>
    <td align="right">       26.10</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      522.00</td>
    <td align="right">16-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#off-zhiang#05:InteriorEquipment:Electricity</td>
    <td align="right">        1.27</td>
    <td align="right">       26.10</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      522.00</td>
    <td align="right">16-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFF-NINA</td>
    <td align="right">        0.37</td>
    <td align="right">        7.67</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      153.34</td>
    <td align="right">16-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#off-nina#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.37</td>
    <td align="right">        7.67</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      153.34</td>
    <td align="right">16-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFF-VOLKER</td>
    <td align="right">        0.40</td>
    <td align="right">        8.16</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      163.12</td>
    <td align="right">16-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#off-volker#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.40</td>
    <td align="right">        8.16</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      163.12</td>
    <td align="right">16-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFF-ERICA</td>
    <td align="right">        0.40</td>
    <td align="right">        8.16</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      163.12</td>
    <td align="right">16-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#off-erica#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.40</td>
    <td align="right">        8.16</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      163.12</td>
    <td align="right">16-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFF-JAMES</td>
    <td align="right">        0.39</td>
    <td align="right">        8.01</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      160.19</td>
    <td align="right">16-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#off-james#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.39</td>
    <td align="right">        8.01</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      160.19</td>
    <td align="right">16-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFF-VIVIAN</td>
    <td align="right">        0.38</td>
    <td align="right">        7.83</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      156.60</td>
    <td align="right">16-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#off-vivian#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.38</td>
    <td align="right">        7.83</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      156.60</td>
    <td align="right">16-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFF-CHENLU</td>
    <td align="right">        1.27</td>
    <td align="right">       26.10</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      522.00</td>
    <td align="right">16-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#off-chenlu#05:InteriorEquipment:Electricity</td>
    <td align="right">        1.27</td>
    <td align="right">       26.10</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      522.00</td>
    <td align="right">16-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFF-OMER</td>
    <td align="right">        0.38</td>
    <td align="right">        7.83</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      156.60</td>
    <td align="right">16-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#off-omer#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.38</td>
    <td align="right">        7.83</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      156.60</td>
    <td align="right">16-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LARGECONF1</td>
    <td align="right">        0.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      504.73</td>
    <td align="right">16-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#largeConf1#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      504.73</td>
    <td align="right">16-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFF-ANNIE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#off-annie#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LARGECONF0</td>
    <td align="right">        0.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      505.50</td>
    <td align="right">16-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#largeConf0#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      505.50</td>
    <td align="right">16-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFF-SUREKHA</td>
    <td align="right">        0.40</td>
    <td align="right">        8.16</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      163.26</td>
    <td align="right">16-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#off-surekha#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.40</td>
    <td align="right">        8.16</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      163.26</td>
    <td align="right">16-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        9.44</td>
    <td align="right">      519.48</td>
    <td align="right">27-MAR-16:00</td>
    <td align="right">     1238.96</td>
    <td align="right">22-MAR-11:00</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        9.44</td>
    <td align="right">      519.48</td>
    <td align="right">27-MAR-16:00</td>
    <td align="right">     1238.96</td>
    <td align="right">22-MAR-11:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">        0.22</td>
    <td align="right">       28.57</td>
    <td align="right">01-JAN-12:00</td>
    <td align="right">       28.57</td>
    <td align="right">01-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">        0.22</td>
    <td align="right">       28.57</td>
    <td align="right">01-JAN-12:00</td>
    <td align="right">       28.57</td>
    <td align="right">01-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">        0.22</td>
    <td align="right">       28.57</td>
    <td align="right">01-JAN-12:00</td>
    <td align="right">       28.57</td>
    <td align="right">01-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">HeatRecovery:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">       20.91</td>
    <td align="right">     1258.57</td>
    <td align="right">25-MAR-16:00</td>
    <td align="right">     6098.56</td>
    <td align="right">16-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">       20.91</td>
    <td align="right">     1258.57</td>
    <td align="right">25-MAR-16:00</td>
    <td align="right">     6098.56</td>
    <td align="right">16-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">       20.91</td>
    <td align="right">     1258.57</td>
    <td align="right">25-MAR-16:00</td>
    <td align="right">     6098.56</td>
    <td align="right">16-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">       20.91</td>
    <td align="right">     1258.57</td>
    <td align="right">25-MAR-16:00</td>
    <td align="right">     6098.56</td>
    <td align="right">16-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">       20.91</td>
    <td align="right">     1258.57</td>
    <td align="right">25-MAR-16:00</td>
    <td align="right">     6098.56</td>
    <td align="right">16-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">       20.91</td>
    <td align="right">     1258.57</td>
    <td align="right">25-MAR-16:00</td>
    <td align="right">     6098.56</td>
    <td align="right">16-JAN-15:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">       -0.14</td>
    <td align="right">     -791.23</td>
    <td align="right">26-FEB-13:00</td>
    <td align="right">     1948.41</td>
    <td align="right">24-MAR-17:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">       -0.14</td>
    <td align="right">     -791.23</td>
    <td align="right">26-FEB-13:00</td>
    <td align="right">     1948.41</td>
    <td align="right">24-MAR-17:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">       -0.14</td>
    <td align="right">     -791.23</td>
    <td align="right">26-FEB-13:00</td>
    <td align="right">     1948.41</td>
    <td align="right">24-MAR-17:00</td>
  </tr>
  <tr>
    <td align="right">DistrictCooling:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">DistrictCooling:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:DistrictCooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">      222.71</td>
    <td align="right">     1460.75</td>
    <td align="right">27-MAR-17:00</td>
    <td align="right">    47476.71</td>
    <td align="right">07-JAN-21:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">        1.67</td>
    <td align="right">        2.76</td>
    <td align="right">19-MAR-12:00</td>
    <td align="right">     2326.23</td>
    <td align="right">09-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:UNDERFLOOR_VOID_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">        1.34</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">     2326.23</td>
    <td align="right">09-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:UNDERFLOOR_VOID_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-08:00</td>
    <td align="right">      584.52</td>
    <td align="right">24-MAR-17:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:UNDERFLOOR_VOID_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOFS1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOFS1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOFS1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOFS2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOFS2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOFS2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOFS3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOFS3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOFS3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOFS0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOFS0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOFS0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOFS4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOFS4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOFS4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOFN0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOFN0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOFN0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOFN3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOFN3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOFN3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOFN1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOFN1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOFN1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOFN2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOFN2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOFN2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRINOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRINOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRINOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:KITCHEN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:KITCHEN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:KITCHEN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BAS</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BAS</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BAS</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:STAIRNCOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:STAIRNCOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:STAIRNCOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRISOU</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRISOU</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRISOU</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFF-YUJIE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFF-YUJIE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFF-YUJIE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFF-BAPP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFF-BAPP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFF-BAPP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFF-WEILI</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFF-WEILI</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFF-WEILI</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFF-ZHIANG</td>
    <td align="right">        0.85</td>
    <td align="right">        0.17</td>
    <td align="right">19-FEB-06:00</td>
    <td align="right">     1293.06</td>
    <td align="right">09-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFF-ZHIANG</td>
    <td align="right">        0.73</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">     1293.06</td>
    <td align="right">09-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFF-ZHIANG</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      202.48</td>
    <td align="right">24-MAR-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFF-NINA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFF-NINA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFF-NINA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFF-VOLKER</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFF-VOLKER</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFF-VOLKER</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFF-ERICA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFF-ERICA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFF-ERICA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFF-JAMES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFF-JAMES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFF-JAMES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFF-VIVIAN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFF-VIVIAN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFF-VIVIAN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFF-CHENLU</td>
    <td align="right">        0.77</td>
    <td align="right">        0.17</td>
    <td align="right">21-JAN-02:00</td>
    <td align="right">     1149.74</td>
    <td align="right">09-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFF-CHENLU</td>
    <td align="right">        0.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-17:00</td>
    <td align="right">     1149.74</td>
    <td align="right">09-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFF-CHENLU</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      271.26</td>
    <td align="right">24-MAR-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFF-OMER</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFF-OMER</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFF-OMER</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SMALLCONF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SMALLCONF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SMALLCONF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LARGECONF1</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">       43.09</td>
    <td align="right">24-MAR-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LARGECONF1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LARGECONF1</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">       43.09</td>
    <td align="right">24-MAR-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFF-ANNIE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">        8.76</td>
    <td align="right">24-MAR-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFF-ANNIE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFF-ANNIE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">        8.76</td>
    <td align="right">24-MAR-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LARGECONF0</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-08:00</td>
    <td align="right">       54.95</td>
    <td align="right">24-MAR-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LARGECONF0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LARGECONF0</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-08:00</td>
    <td align="right">       54.95</td>
    <td align="right">24-MAR-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFF-SUREKHA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">       11.81</td>
    <td align="right">24-MAR-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFF-SUREKHA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFF-SUREKHA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">       11.81</td>
    <td align="right">24-MAR-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">      221.04</td>
    <td align="right">     1067.43</td>
    <td align="right">27-MAR-17:00</td>
    <td align="right">    46204.37</td>
    <td align="right">07-JAN-21:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">      221.19</td>
    <td align="right">        0.00</td>
    <td align="right">27-MAR-16:00</td>
    <td align="right">    46204.37</td>
    <td align="right">07-JAN-21:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">      221.19</td>
    <td align="right">        0.00</td>
    <td align="right">27-MAR-16:00</td>
    <td align="right">    46204.37</td>
    <td align="right">07-JAN-21:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">      221.19</td>
    <td align="right">        0.00</td>
    <td align="right">27-MAR-16:00</td>
    <td align="right">    46204.37</td>
    <td align="right">07-JAN-21:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">      221.19</td>
    <td align="right">        0.00</td>
    <td align="right">27-MAR-16:00</td>
    <td align="right">    46204.37</td>
    <td align="right">07-JAN-21:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">       -0.14</td>
    <td align="right">     -791.23</td>
    <td align="right">26-FEB-13:00</td>
    <td align="right">     1948.41</td>
    <td align="right">24-MAR-17:00</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForHeating:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForCooling:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Facility</td>
    <td align="right">      210.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   103058.75</td>
    <td align="right">08-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Plant</td>
    <td align="right">      210.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   103058.75</td>
    <td align="right">08-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:DistrictHeating</td>
    <td align="right">      210.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   103058.75</td>
    <td align="right">08-JAN-09:00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-21
    04:20:39</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Input Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Input Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.990</td>
    <td align="right">      -0.000</td>
    <td align="right">       0.130</td>
    <td align="right">       0.000</td>
    <td align="right">       0.655</td>
    <td align="right">       0.000</td>
    <td align="right">       4.939</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.001</td>
    <td align="right">      -7.379</td>
    <td align="right">      -9.333</td>
  </tr>
  <tr>
    <td align="right">STAIRNCOM</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      15.665</td>
    <td align="right">      -0.002</td>
    <td align="right">       0.227</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.483</td>
    <td align="right">       1.247</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.980</td>
    <td align="right">      -0.378</td>
    <td align="right">      -3.354</td>
    <td align="right">      -9.908</td>
  </tr>
  <tr>
    <td align="right">OFF-YUJIE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.722</td>
    <td align="right">       0.000</td>
    <td align="right">       0.436</td>
    <td align="right">       0.000</td>
    <td align="right">       1.297</td>
    <td align="right">       0.147</td>
    <td align="right">       0.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.756</td>
    <td align="right">      -0.534</td>
    <td align="right">      -1.234</td>
    <td align="right">      -6.489</td>
  </tr>
  <tr>
    <td align="right">OFF-BAPP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.908</td>
    <td align="right">       0.000</td>
    <td align="right">       0.301</td>
    <td align="right">       0.000</td>
    <td align="right">       0.380</td>
    <td align="right">       0.126</td>
    <td align="right">       2.402</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.675</td>
    <td align="right">      -0.000</td>
    <td align="right">      -2.826</td>
    <td align="right">      -6.617</td>
  </tr>
  <tr>
    <td align="right">OFF-WEILI</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.894</td>
    <td align="right">       0.000</td>
    <td align="right">       0.299</td>
    <td align="right">       0.000</td>
    <td align="right">       0.380</td>
    <td align="right">       0.119</td>
    <td align="right">       0.830</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.706</td>
    <td align="right">      -0.027</td>
    <td align="right">      -1.194</td>
    <td align="right">      -6.594</td>
  </tr>
  <tr>
    <td align="right">OFF-ZHIANG</td>
    <td align="right">       0.731</td>
    <td align="right">      -0.122</td>
    <td align="right">       7.721</td>
    <td align="right">       0.000</td>
    <td align="right">       0.146</td>
    <td align="right">       0.372</td>
    <td align="right">       1.268</td>
    <td align="right">       0.070</td>
    <td align="right">       0.133</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.686</td>
    <td align="right">      -0.778</td>
    <td align="right">      -1.261</td>
    <td align="right">      -6.594</td>
  </tr>
  <tr>
    <td align="right">OFF-NINA</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      13.578</td>
    <td align="right">       0.000</td>
    <td align="right">       0.146</td>
    <td align="right">       0.000</td>
    <td align="right">       0.372</td>
    <td align="right">       0.098</td>
    <td align="right">       0.342</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.073</td>
    <td align="right">      -0.221</td>
    <td align="right">      -1.135</td>
    <td align="right">     -10.108</td>
  </tr>
  <tr>
    <td align="right">OFF-VOLKER</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      16.076</td>
    <td align="right">      -0.012</td>
    <td align="right">       0.137</td>
    <td align="right">       0.000</td>
    <td align="right">       0.396</td>
    <td align="right">       0.124</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.912</td>
    <td align="right">      -1.236</td>
    <td align="right">      -0.718</td>
    <td align="right">     -12.856</td>
  </tr>
  <tr>
    <td align="right">OFF-ERICA</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      16.856</td>
    <td align="right">      -0.018</td>
    <td align="right">       0.136</td>
    <td align="right">       0.000</td>
    <td align="right">       0.396</td>
    <td align="right">       0.126</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.890</td>
    <td align="right">      -0.798</td>
    <td align="right">      -0.720</td>
    <td align="right">     -14.089</td>
  </tr>
  <tr>
    <td align="right">OFF-JAMES</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.788</td>
    <td align="right">      -0.002</td>
    <td align="right">       0.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.389</td>
    <td align="right">       0.133</td>
    <td align="right">       0.495</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.744</td>
    <td align="right">      -0.012</td>
    <td align="right">      -0.677</td>
    <td align="right">      -6.515</td>
  </tr>
  <tr>
    <td align="right">OFF-VIVIAN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.876</td>
    <td align="right">      -0.000</td>
    <td align="right">       0.147</td>
    <td align="right">       0.000</td>
    <td align="right">       0.380</td>
    <td align="right">       0.135</td>
    <td align="right">       0.569</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.675</td>
    <td align="right">      -0.007</td>
    <td align="right">      -0.655</td>
    <td align="right">      -6.771</td>
  </tr>
  <tr>
    <td align="right">OFF-CHENLU</td>
    <td align="right">       0.605</td>
    <td align="right">      -0.169</td>
    <td align="right">       7.632</td>
    <td align="right">      -0.001</td>
    <td align="right">       0.566</td>
    <td align="right">       0.372</td>
    <td align="right">       1.268</td>
    <td align="right">       0.133</td>
    <td align="right">       0.037</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.694</td>
    <td align="right">      -0.873</td>
    <td align="right">      -0.668</td>
    <td align="right">      -7.208</td>
  </tr>
  <tr>
    <td align="right">OFF-OMER</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.793</td>
    <td align="right">      -0.001</td>
    <td align="right">       0.147</td>
    <td align="right">       0.000</td>
    <td align="right">       0.380</td>
    <td align="right">       0.130</td>
    <td align="right">       0.317</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.708</td>
    <td align="right">      -0.047</td>
    <td align="right">      -0.657</td>
    <td align="right">      -6.354</td>
  </tr>
  <tr>
    <td align="right">SMALLCONF</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      13.642</td>
    <td align="right">       0.000</td>
    <td align="right">       0.147</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.587</td>
    <td align="right">       0.426</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.885</td>
    <td align="right">      -0.210</td>
    <td align="right">      -1.380</td>
    <td align="right">     -10.327</td>
  </tr>
  <tr>
    <td align="right">LARGECONF1</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.015</td>
    <td align="right">      24.422</td>
    <td align="right">       0.000</td>
    <td align="right">       0.978</td>
    <td align="right">       0.000</td>
    <td align="right">       0.612</td>
    <td align="right">       0.074</td>
    <td align="right">       1.368</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.311</td>
    <td align="right">      -0.405</td>
    <td align="right">      -2.351</td>
    <td align="right">     -18.372</td>
  </tr>
  <tr>
    <td align="right">OFF-ANNIE</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.003</td>
    <td align="right">      14.227</td>
    <td align="right">       0.000</td>
    <td align="right">       0.155</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.105</td>
    <td align="right">       1.583</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.153</td>
    <td align="right">      -0.010</td>
    <td align="right">      -2.674</td>
    <td align="right">     -10.230</td>
  </tr>
  <tr>
    <td align="right">LARGECONF0</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.022</td>
    <td align="right">       7.879</td>
    <td align="right">      -0.002</td>
    <td align="right">       0.969</td>
    <td align="right">       0.000</td>
    <td align="right">       0.613</td>
    <td align="right">       0.136</td>
    <td align="right">       7.107</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.746</td>
    <td align="right">      -0.020</td>
    <td align="right">      -7.366</td>
    <td align="right">      -7.548</td>
  </tr>
  <tr>
    <td align="right">OFF-SUREKHA</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.004</td>
    <td align="right">       7.900</td>
    <td align="right">       0.000</td>
    <td align="right">       0.153</td>
    <td align="right">       0.000</td>
    <td align="right">       0.396</td>
    <td align="right">       0.132</td>
    <td align="right">       6.652</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.763</td>
    <td align="right">      -0.000</td>
    <td align="right">      -7.589</td>
    <td align="right">      -5.878</td>
  </tr>
  <tr>
    <td align="right">UNDERFLOOR_VOID_SPACE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.847</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.847</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ROOFS1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.529</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.529</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ROOFS2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.469</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.469</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ROOFS3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.466</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.466</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ROOFS0</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.471</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.471</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ROOFS4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.484</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.484</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ROOFN0</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.446</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.997</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.284</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.158</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ROOFN3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.866</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.866</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ROOFN1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.247</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.369</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.225</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.391</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ROOFN2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.531</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.891</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.484</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.937</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRINOR</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.254</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.933</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.000</td>
    <td align="right">      -2.090</td>
    <td align="right">      -0.097</td>
  </tr>
  <tr>
    <td align="right">BAS</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      17.055</td>
    <td align="right">      -0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.320</td>
    <td align="right">       0.103</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.837</td>
    <td align="right">      -1.796</td>
    <td align="right">      -1.929</td>
    <td align="right">     -12.916</td>
  </tr>
  <tr>
    <td align="right">CORRISOU</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.627</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.199</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.678</td>
    <td align="right">      -1.148</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">       1.337</td>
    <td align="right">      -0.335</td>
    <td align="right">     220.625</td>
    <td align="right">      -0.040</td>
    <td align="right">       6.245</td>
    <td align="right">       0.744</td>
    <td align="right">      10.502</td>
    <td align="right">       4.188</td>
    <td align="right">      33.992</td>
    <td align="right">       0.000</td>
    <td align="right">      30.391</td>
    <td align="right">       0.000</td>
    <td align="right">     -56.186</td>
    <td align="right">      -7.355</td>
    <td align="right">     -68.156</td>
    <td align="right">    -175.951</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak</td>
    <td align="right">HVAC Input Sensible Air Heating [W]</td>
    <td align="right">HVAC Input Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">27-MAR-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -33.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      269.62</td>
    <td align="right">        0.00</td>
    <td align="right">      152.67</td>
    <td align="right">        0.00</td>
    <td align="right">       36.41</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -424.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STAIRNCOM</td>
    <td align="right">24-MAR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -261.18</td>
    <td align="right">       65.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      539.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">     -105.60</td>
    <td align="right">     -137.17</td>
    <td align="right">     -100.56</td>
  </tr>
  <tr>
    <td align="right">OFF-YUJIE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFF-BAPP</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFF-WEILI</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFF-ZHIANG</td>
    <td align="right">24-MAR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">     -204.26</td>
    <td align="right">      104.23</td>
    <td align="right">        0.00</td>
    <td align="right">       42.30</td>
    <td align="right">        0.00</td>
    <td align="right">      522.00</td>
    <td align="right">       11.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      -30.69</td>
    <td align="right">      -45.28</td>
    <td align="right">     -400.03</td>
  </tr>
  <tr>
    <td align="right">OFF-NINA</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFF-VOLKER</td>
    <td align="right">24-MAR-16:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -354.51</td>
    <td align="right">       16.80</td>
    <td align="right">        0.00</td>
    <td align="right">       81.56</td>
    <td align="right">      645.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">     -120.06</td>
    <td align="right">      -28.92</td>
    <td align="right">     -240.25</td>
  </tr>
  <tr>
    <td align="right">OFF-ERICA</td>
    <td align="right">24-MAR-16:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -424.29</td>
    <td align="right">       16.17</td>
    <td align="right">        0.00</td>
    <td align="right">       81.56</td>
    <td align="right">      651.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">     -141.31</td>
    <td align="right">      -29.77</td>
    <td align="right">     -153.55</td>
  </tr>
  <tr>
    <td align="right">OFF-JAMES</td>
    <td align="right">24-MAR-16:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -260.29</td>
    <td align="right">       18.97</td>
    <td align="right">        0.00</td>
    <td align="right">       80.09</td>
    <td align="right">      652.35</td>
    <td align="right">       12.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -25.20</td>
    <td align="right">     -478.85</td>
  </tr>
  <tr>
    <td align="right">OFF-VIVIAN</td>
    <td align="right">24-FEB-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -164.13</td>
    <td align="right">       39.38</td>
    <td align="right">        0.00</td>
    <td align="right">      156.60</td>
    <td align="right">      464.96</td>
    <td align="right">        9.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.24</td>
    <td align="right">     -486.45</td>
  </tr>
  <tr>
    <td align="right">OFF-CHENLU</td>
    <td align="right">24-FEB-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">     -228.61</td>
    <td align="right">        0.00</td>
    <td align="right">     -174.84</td>
    <td align="right">      149.47</td>
    <td align="right">        0.00</td>
    <td align="right">      522.00</td>
    <td align="right">      458.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">     -116.51</td>
    <td align="right">      -21.34</td>
    <td align="right">     -589.10</td>
  </tr>
  <tr>
    <td align="right">OFF-OMER</td>
    <td align="right">24-FEB-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -169.36</td>
    <td align="right">       38.80</td>
    <td align="right">        0.00</td>
    <td align="right">      156.60</td>
    <td align="right">      453.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      -29.11</td>
    <td align="right">      -20.43</td>
    <td align="right">     -430.32</td>
  </tr>
  <tr>
    <td align="right">SMALLCONF</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LARGECONF1</td>
    <td align="right">24-MAR-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">      -45.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      557.03</td>
    <td align="right">        0.00</td>
    <td align="right">      504.73</td>
    <td align="right">      562.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      -72.30</td>
    <td align="right">      -97.37</td>
    <td align="right">    -1408.58</td>
  </tr>
  <tr>
    <td align="right">OFF-ANNIE</td>
    <td align="right">27-MAR-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      271.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -7.83</td>
    <td align="right">        0.00</td>
    <td align="right">     -148.70</td>
    <td align="right">     -149.00</td>
  </tr>
  <tr>
    <td align="right">LARGECONF0</td>
    <td align="right">24-MAR-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">      -56.29</td>
    <td align="right">        0.00</td>
    <td align="right">     -271.18</td>
    <td align="right">      255.78</td>
    <td align="right">        0.00</td>
    <td align="right">      252.75</td>
    <td align="right">      660.30</td>
    <td align="right">       52.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -281.46</td>
    <td align="right">     -612.54</td>
  </tr>
  <tr>
    <td align="right">OFF-SUREKHA</td>
    <td align="right">24-MAR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">      -12.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.93</td>
    <td align="right">        0.00</td>
    <td align="right">      163.26</td>
    <td align="right">       17.45</td>
    <td align="right">      254.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -297.14</td>
    <td align="right">     -166.23</td>
  </tr>
  <tr>
    <td align="right">UNDERFLOOR_VOID_SPACE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFS1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFS2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFS3</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFS0</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFS4</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFN0</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFN3</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFN1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFN2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRINOR</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BAS</td>
    <td align="right">24-MAR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -107.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      543.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.27</td>
    <td align="right">        0.00</td>
    <td align="right">       -2.30</td>
    <td align="right">     -375.37</td>
    <td align="right">      -80.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRISOU</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">24-MAR-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">     -583.94</td>
    <td align="right">      489.07</td>
    <td align="right">    -1613.49</td>
    <td align="right">     1124.84</td>
    <td align="right">      751.68</td>
    <td align="right">     2415.51</td>
    <td align="right">     6850.46</td>
    <td align="right">     1512.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -81.83</td>
    <td align="right">     -702.68</td>
    <td align="right">    -2324.88</td>
    <td align="right">    -7837.41</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak</td>
    <td align="right">HVAC Input Sensible Air Heating [W]</td>
    <td align="right">HVAC Input Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">08-JAN-24:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2144.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.48</td>
    <td align="right">        0.00</td>
    <td align="right">     1044.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1428.77</td>
    <td align="right">    -1774.13</td>
  </tr>
  <tr>
    <td align="right">STAIRNCOM</td>
    <td align="right">08-JAN-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3294.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -718.02</td>
    <td align="right">      -67.29</td>
    <td align="right">     -590.25</td>
    <td align="right">    -1918.61</td>
  </tr>
  <tr>
    <td align="right">OFF-YUJIE</td>
    <td align="right">08-JAN-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1592.94</td>
    <td align="right">        0.00</td>
    <td align="right">       13.72</td>
    <td align="right">        0.00</td>
    <td align="right">       26.70</td>
    <td align="right">        0.00</td>
    <td align="right">       91.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -312.62</td>
    <td align="right">        0.00</td>
    <td align="right">     -217.91</td>
    <td align="right">    -1194.07</td>
  </tr>
  <tr>
    <td align="right">OFF-BAPP</td>
    <td align="right">06-JAN-18:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1591.06</td>
    <td align="right">        0.00</td>
    <td align="right">        8.82</td>
    <td align="right">        0.00</td>
    <td align="right">        7.83</td>
    <td align="right">        0.00</td>
    <td align="right">      445.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -353.67</td>
    <td align="right">        0.00</td>
    <td align="right">     -521.79</td>
    <td align="right">    -1177.34</td>
  </tr>
  <tr>
    <td align="right">OFF-WEILI</td>
    <td align="right">06-JAN-18:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1587.31</td>
    <td align="right">        0.00</td>
    <td align="right">        8.75</td>
    <td align="right">        0.00</td>
    <td align="right">        7.83</td>
    <td align="right">        0.00</td>
    <td align="right">      162.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -359.57</td>
    <td align="right">        0.00</td>
    <td align="right">     -221.24</td>
    <td align="right">    -1185.26</td>
  </tr>
  <tr>
    <td align="right">OFF-ZHIANG</td>
    <td align="right">09-JAN-14:00</td>
    <td align="right">     1305.09</td>
    <td align="right">        0.00</td>
    <td align="right">     1486.02</td>
    <td align="right">        0.00</td>
    <td align="right">        4.44</td>
    <td align="right">        0.00</td>
    <td align="right">       26.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -236.28</td>
    <td align="right">     -954.34</td>
    <td align="right">     -202.43</td>
    <td align="right">    -1428.60</td>
  </tr>
  <tr>
    <td align="right">OFF-NINA</td>
    <td align="right">08-JAN-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2770.55</td>
    <td align="right">        0.00</td>
    <td align="right">        4.37</td>
    <td align="right">        0.00</td>
    <td align="right">        7.67</td>
    <td align="right">        0.00</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -558.26</td>
    <td align="right">        0.00</td>
    <td align="right">     -207.09</td>
    <td align="right">    -2038.24</td>
  </tr>
  <tr>
    <td align="right">OFF-VOLKER</td>
    <td align="right">07-JAN-24:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3434.99</td>
    <td align="right">        0.00</td>
    <td align="right">        4.30</td>
    <td align="right">        0.00</td>
    <td align="right">        8.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -418.57</td>
    <td align="right">     -258.99</td>
    <td align="right">     -142.85</td>
    <td align="right">    -2627.03</td>
  </tr>
  <tr>
    <td align="right">OFF-ERICA</td>
    <td align="right">07-JAN-24:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3649.80</td>
    <td align="right">        0.00</td>
    <td align="right">        4.27</td>
    <td align="right">        0.00</td>
    <td align="right">        8.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -415.37</td>
    <td align="right">     -146.63</td>
    <td align="right">     -143.51</td>
    <td align="right">    -2956.72</td>
  </tr>
  <tr>
    <td align="right">OFF-JAMES</td>
    <td align="right">07-JAN-21:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1615.65</td>
    <td align="right">        0.00</td>
    <td align="right">        4.40</td>
    <td align="right">        0.00</td>
    <td align="right">        8.01</td>
    <td align="right">        0.00</td>
    <td align="right">       98.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -381.61</td>
    <td align="right">        0.00</td>
    <td align="right">     -130.56</td>
    <td align="right">    -1214.05</td>
  </tr>
  <tr>
    <td align="right">OFF-VIVIAN</td>
    <td align="right">07-JAN-21:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1616.31</td>
    <td align="right">        0.00</td>
    <td align="right">        4.44</td>
    <td align="right">        0.00</td>
    <td align="right">        7.83</td>
    <td align="right">        0.00</td>
    <td align="right">      118.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -368.49</td>
    <td align="right">        0.00</td>
    <td align="right">     -126.76</td>
    <td align="right">    -1251.37</td>
  </tr>
  <tr>
    <td align="right">OFF-CHENLU</td>
    <td align="right">08-JAN-10:00</td>
    <td align="right">     1119.08</td>
    <td align="right">        0.00</td>
    <td align="right">     1532.55</td>
    <td align="right">        0.00</td>
    <td align="right">       17.99</td>
    <td align="right">        0.00</td>
    <td align="right">       26.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -348.23</td>
    <td align="right">     -681.40</td>
    <td align="right">     -140.10</td>
    <td align="right">    -1525.99</td>
  </tr>
  <tr>
    <td align="right">OFF-OMER</td>
    <td align="right">07-JAN-21:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1604.96</td>
    <td align="right">        0.00</td>
    <td align="right">        4.42</td>
    <td align="right">        0.00</td>
    <td align="right">        7.83</td>
    <td align="right">        0.00</td>
    <td align="right">       66.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -374.76</td>
    <td align="right">        0.00</td>
    <td align="right">     -127.24</td>
    <td align="right">    -1182.04</td>
  </tr>
  <tr>
    <td align="right">SMALLCONF</td>
    <td align="right">07-JAN-21:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2817.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -671.16</td>
    <td align="right">        0.00</td>
    <td align="right">     -267.70</td>
    <td align="right">    -1886.87</td>
  </tr>
  <tr>
    <td align="right">LARGECONF1</td>
    <td align="right">07-JAN-21:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4978.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      159.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1371.24</td>
    <td align="right">        0.00</td>
    <td align="right">     -451.06</td>
    <td align="right">    -3316.63</td>
  </tr>
  <tr>
    <td align="right">OFF-ANNIE</td>
    <td align="right">07-JAN-21:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2839.51</td>
    <td align="right">        0.00</td>
    <td align="right">        4.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      210.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -684.42</td>
    <td align="right">        0.00</td>
    <td align="right">     -513.57</td>
    <td align="right">    -1856.50</td>
  </tr>
  <tr>
    <td align="right">LARGECONF0</td>
    <td align="right">07-JAN-21:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1637.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1450.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -379.27</td>
    <td align="right">        0.00</td>
    <td align="right">    -1409.95</td>
    <td align="right">    -1298.40</td>
  </tr>
  <tr>
    <td align="right">OFF-SUREKHA</td>
    <td align="right">08-JAN-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1603.40</td>
    <td align="right">        0.00</td>
    <td align="right">        4.70</td>
    <td align="right">        0.00</td>
    <td align="right">        8.16</td>
    <td align="right">        0.00</td>
    <td align="right">     1135.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -306.97</td>
    <td align="right">        0.00</td>
    <td align="right">    -1325.05</td>
    <td align="right">    -1119.66</td>
  </tr>
  <tr>
    <td align="right">UNDERFLOOR_VOID_SPACE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFS1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFS2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFS3</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFS0</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFS4</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFN0</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFN3</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFN1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFN2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRINOR</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BAS</td>
    <td align="right">07-JAN-24:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3446.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -395.29</td>
    <td align="right">     -249.08</td>
    <td align="right">     -380.12</td>
    <td align="right">    -2449.62</td>
  </tr>
  <tr>
    <td align="right">CORRISOU</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">07-JAN-21:00</td>
    <td align="right">     1242.52</td>
    <td align="right">        0.00</td>
    <td align="right">    45240.24</td>
    <td align="right">        0.00</td>
    <td align="right">       88.73</td>
    <td align="right">        0.00</td>
    <td align="right">      191.04</td>
    <td align="right">        0.00</td>
    <td align="right">     6427.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11993.84</td>
    <td align="right">    -1451.14</td>
    <td align="right">   -13211.93</td>
    <td align="right">   -26533.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-21
    04:20:39</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">WHOLEYEAR ** Pittsburgh Allegheny Co Ap PA USA TMY3 WMO#=725205</td>
  </tr>
  <tr>
    <td align="right">HDD and CDD data source</td>
    <td align="right">Weather File Stat</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">      611.63</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">District Heat</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">       35.95</td>
    <td align="right">       35.95</td>
    <td align="right">0.00</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">STAIRNCOM</td>
    <td align="right">       57.70</td>
    <td align="right">       57.70</td>
    <td align="right">0.00</td>
    <td align="right">       60.67</td>
  </tr>
  <tr>
    <td align="right">OFF-YUJIE</td>
    <td align="right">       21.36</td>
    <td align="right">       21.36</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">OFF-BAPP</td>
    <td align="right">       20.88</td>
    <td align="right">       20.88</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">OFF-WEILI</td>
    <td align="right">       20.88</td>
    <td align="right">       20.88</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">OFF-ZHIANG</td>
    <td align="right">       20.88</td>
    <td align="right">       20.88</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">OFF-NINA</td>
    <td align="right">       20.45</td>
    <td align="right">       20.45</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">OFF-VOLKER</td>
    <td align="right">       21.75</td>
    <td align="right">       21.75</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">OFF-ERICA</td>
    <td align="right">       21.75</td>
    <td align="right">       21.75</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">OFF-JAMES</td>
    <td align="right">       21.36</td>
    <td align="right">       21.36</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">OFF-VIVIAN</td>
    <td align="right">       20.88</td>
    <td align="right">       20.88</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">OFF-CHENLU</td>
    <td align="right">       20.88</td>
    <td align="right">       20.88</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">OFF-OMER</td>
    <td align="right">       20.88</td>
    <td align="right">       20.88</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SMALLCONF</td>
    <td align="right">       20.45</td>
    <td align="right">       20.45</td>
    <td align="right">0.00</td>
    <td align="right">       43.63</td>
  </tr>
  <tr>
    <td align="right">LARGECONF1</td>
    <td align="right">       67.30</td>
    <td align="right">       67.30</td>
    <td align="right">0.00</td>
    <td align="right">       43.63</td>
  </tr>
  <tr>
    <td align="right">OFF-ANNIE</td>
    <td align="right">       21.73</td>
    <td align="right">       21.73</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">LARGECONF0</td>
    <td align="right">       67.40</td>
    <td align="right">       67.40</td>
    <td align="right">0.00</td>
    <td align="right">       43.63</td>
  </tr>
  <tr>
    <td align="right">OFF-SUREKHA</td>
    <td align="right">       21.77</td>
    <td align="right">       21.77</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">UNDERFLOOR_VOID_SPACE</td>
    <td align="right">      611.63</td>
    <td align="right">0.00</td>
    <td align="right">      611.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFS1</td>
    <td align="right">       20.98</td>
    <td align="right">0.00</td>
    <td align="right">       20.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFS2</td>
    <td align="right">        0.15</td>
    <td align="right">0.00</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFS3</td>
    <td align="right">        0.15</td>
    <td align="right">0.00</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFS0</td>
    <td align="right">        0.15</td>
    <td align="right">0.00</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFS4</td>
    <td align="right">        0.15</td>
    <td align="right">0.00</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFN0</td>
    <td align="right">        5.19</td>
    <td align="right">0.00</td>
    <td align="right">        5.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFN3</td>
    <td align="right">        0.15</td>
    <td align="right">0.00</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFN1</td>
    <td align="right">       15.19</td>
    <td align="right">0.00</td>
    <td align="right">       15.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOFN2</td>
    <td align="right">        0.17</td>
    <td align="right">0.00</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRINOR</td>
    <td align="right">       19.30</td>
    <td align="right">0.00</td>
    <td align="right">       19.30</td>
    <td align="right">       60.67</td>
  </tr>
  <tr>
    <td align="right">BAS</td>
    <td align="right">       21.75</td>
    <td align="right">       21.75</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRISOU</td>
    <td align="right">       46.34</td>
    <td align="right">0.00</td>
    <td align="right">       46.34</td>
    <td align="right">       60.67</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">      611.63</td>
    <td align="right">      545.99</td>
    <td align="right">      719.54</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">      122.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">     1537.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">     1659.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Energy Use [GJ]</td>
    <td align="right">Additional Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      210.00</td>
    <td align="right">   103058.75</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        9.44</td>
    <td align="right">     1238.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">        0.22</td>
    <td align="right">       28.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Parking Garage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       10.50</td>
    <td align="right">     4831.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (process)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooking</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Industrial Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Elevators and Escalators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Line</td>
    <td align="right">       20.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      210.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       10.50</td>
    <td align="right">       20.91</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">      210.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       10.50</td>
    <td align="right">      230.91</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        1.22</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       17.17</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       15.43</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       34.18</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       90.95</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">        4.55</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        4.09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-21
    04:20:39</b></p>
<b>ZoneHVAC:LowTemperatureRadiant:ConstantFlow</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:LowTemperatureRadiant:ConstantFlow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Maximum Water Flow [m3/s]</td>
    <td align="right">User-Specified Hydronic Tubing Length [m]</td>
  </tr>
  <tr>
    <td align="right">KITCHEN CHILLED CEILING</td>
    <td align="right">    0.000065</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">BAS MULLION</td>
    <td align="right">    0.000065</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">BAS CHILLED CEILING</td>
    <td align="right">    0.000065</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">STAIRNCOM MULLION</td>
    <td align="right">    0.000130</td>
    <td align="right">      200.00</td>
  </tr>
  <tr>
    <td align="right">OFF-YUJIE MULLION</td>
    <td align="right">    0.000065</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">OFF-BAPP MULLION</td>
    <td align="right">    0.000065</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">OFF-WEILI MULLION</td>
    <td align="right">    0.000065</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">OFF-ZHIANG MULLION</td>
    <td align="right">    0.000065</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">OFF-NINA MULLION</td>
    <td align="right">    0.000130</td>
    <td align="right">      200.00</td>
  </tr>
  <tr>
    <td align="right">OFF-VOLKER MULLION</td>
    <td align="right">    0.000065</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">OFF-VOLKER CHILLED CEILING</td>
    <td align="right">    0.000065</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">OFF-ERICA MULLION</td>
    <td align="right">    0.000065</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">OFF-ERICA CHILLED CEILING</td>
    <td align="right">    0.000065</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">OFF-JAMES MULLION</td>
    <td align="right">    0.000065</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">OFF-VIVIAN MULLION</td>
    <td align="right">    0.000065</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">OFF-CHENLU MULLION</td>
    <td align="right">    0.000065</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">OFF-OMER MULLION</td>
    <td align="right">    0.000065</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">SMALLCONF MULLION</td>
    <td align="right">    0.000130</td>
    <td align="right">      200.00</td>
  </tr>
  <tr>
    <td align="right">LARGECONF1 MULLION</td>
    <td align="right">    0.000195</td>
    <td align="right">      300.00</td>
  </tr>
  <tr>
    <td align="right">OFF-ANNIE MULLION</td>
    <td align="right">    0.000130</td>
    <td align="right">      200.00</td>
  </tr>
  <tr>
    <td align="right">LARGECONF0 MULLION</td>
    <td align="right">    0.000065</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">OFF-SUREKHA MULLION</td>
    <td align="right">    0.000065</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:Uncontrolled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">OFF-YUJIE DIRECT AIR</td>
    <td align="right">    0.127500</td>
  </tr>
  <tr>
    <td align="right">OFF-BAPP DIRECT AIR</td>
    <td align="right">    0.127500</td>
  </tr>
  <tr>
    <td align="right">OFF-WEILI DIRECT AIR</td>
    <td align="right">    0.127500</td>
  </tr>
  <tr>
    <td align="right">OFF-NINA DIRECT AIR</td>
    <td align="right">    0.127500</td>
  </tr>
  <tr>
    <td align="right">OFF-JAMES DIRECT AIR</td>
    <td align="right">    0.127500</td>
  </tr>
  <tr>
    <td align="right">OFF-VIVIAN DIRECT AIR</td>
    <td align="right">    0.127500</td>
  </tr>
  <tr>
    <td align="right">OFF-OMER DIRECT AIR</td>
    <td align="right">    0.127500</td>
  </tr>
  <tr>
    <td align="right">SMALLCONF DIRECT AIR</td>
    <td align="right">    0.127500</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>ZoneHVAC:FourPipeFanCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:FourPipeFanCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified Maximum Hot Water Flow [m3/s]</td>
    <td align="right">User-Specified Maximum Cold Water Flow [m3/s]</td>
  </tr>
  <tr>
    <td align="right">OFF-ZHIANG FAN COIL UNIT</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.000130</td>
    <td align="right">    0.000130</td>
  </tr>
  <tr>
    <td align="right">OFF-CHENLU FAN COIL UNIT</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.000130</td>
    <td align="right">    0.000130</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:OnOff</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:OnOff-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">OFF-ZHIANG FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.100000</td>
  </tr>
  <tr>
    <td align="right">OFF-CHENLU FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.100000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirTerminal:SingleDuct:ConstantVolume:CooledBeam</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:ConstantVolume:CooledBeam-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coefficient of Induction Kin</td>
  </tr>
  <tr>
    <td align="right">LARGECONF1 COOLED BEAM</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">OFF-ANNIE COOLED BEAM</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">LARGECONF0 COOLED BEAM</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">OFF-SUREKHA COOLED BEAM</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">DOAS AHU EXTRACT FAN</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">DOAS AHU SUPPLY FAN</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">DESICCANT REGEN FAN</td>
    <td align="right">        1.06</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">User-Specified Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">DOAS AHU UNITARY COOLING COIL DX COOLING COIL</td>
    <td align="right">        1.06</td>
    <td align="right">    25000.00</td>
    <td align="right">    0.600000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">DOAS DESICCANT REGEN BURNER COIL</td>
    <td align="right">    22000.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">TEMPHWLOOP</td>
    <td align="right">       13.50</td>
  </tr>
  <tr>
    <td align="right">TEMPCHWLOOP</td>
    <td align="right">       13.50</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">TEMPHWLOOP SUPPLY PUMP</td>
    <td align="right">       56.98</td>
  </tr>
  <tr>
    <td align="right">TEMPCHWLOOP SUPPLY PUMP</td>
    <td align="right">       56.98</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>DistrictHeating</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_DistrictHeating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">CMU DISTRICTHEATING</td>
    <td align="right">    81409.98</td>
    <td align="right">   400000.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>DistrictCooling</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_DistrictCooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">CMU DISTRICTCOOLING</td>
    <td align="right">    42019.03</td>
    <td align="right">   100000.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>RoomAirSettings:UnderFloorAirDistributionInterior</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_RoomAirSettings:UnderFloorAirDistributionInterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design effective area of diffuser</td>
    <td align="right">Angle between diffuser slots and the vertical</td>
    <td align="right">Power per plume [W]</td>
  </tr>
  <tr>
    <td align="right">OFF-YUJIE</td>
    <td align="right">    0.007500</td>
    <td align="right">       28.00</td>
    <td align="right">      215.39</td>
  </tr>
  <tr>
    <td align="right">OFF-BAPP</td>
    <td align="right">    0.007500</td>
    <td align="right">       28.00</td>
    <td align="right">      135.64</td>
  </tr>
  <tr>
    <td align="right">OFF-WEILI</td>
    <td align="right">    0.007500</td>
    <td align="right">       28.00</td>
    <td align="right">      135.64</td>
  </tr>
  <tr>
    <td align="right">OFF-NINA</td>
    <td align="right">    0.007500</td>
    <td align="right">       28.00</td>
    <td align="right">      195.67</td>
  </tr>
  <tr>
    <td align="right">OFF-JAMES</td>
    <td align="right">    0.007500</td>
    <td align="right">       28.00</td>
    <td align="right">      201.15</td>
  </tr>
  <tr>
    <td align="right">OFF-VIVIAN</td>
    <td align="right">    0.007500</td>
    <td align="right">       28.00</td>
    <td align="right">      198.28</td>
  </tr>
  <tr>
    <td align="right">OFF-OMER</td>
    <td align="right">    0.007500</td>
    <td align="right">       28.00</td>
    <td align="right">      198.28</td>
  </tr>
  <tr>
    <td align="right">SMALLCONF</td>
    <td align="right">    0.007500</td>
    <td align="right">       28.00</td>
    <td align="right">       73.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-21
    04:20:39</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1)</td>
    <td align="right">IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - EASTSHADING1 - SURFACE 1 (1)</td>
    <td align="right">IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | ROOFS1_ROOF_3_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_3_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_3_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_3_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_3_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_2_0_0 | ROOFN0_ROOF_3_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN3_ROOF_2_0_0 | ROOFN3_ROOF_3_0_0 | ROOFN3_ROOF_4_0_0 | ROOFN1_ROOF_2_0_0 | ROOFN1_ROOF_3_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_2_0_0 | ROOFN2_ROOF_3_0_0 | ROOFN2_ROOF_4_0_0 |</td>
  </tr>
  <tr>
    <td align="right">IW - EASTSHADING0 - SURFACE 1 (2)</td>
    <td align="right">IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - EASTSHADING0 - SURFACE 1 (2)</td>
    <td align="right">IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | ROOFS1_ROOF_1_0_0 | ROOFS1_ROOF_3_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_1_0_0 | ROOFS2_ROOF_3_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_1_0_0 | ROOFS3_ROOF_3_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_3_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_2_0_0 | ROOFS4_ROOF_3_0_0 | ROOFN0_ROOF_2_0_0 | ROOFN3_ROOF_2_0_0 | ROOFN1_ROOF_2_0_0 | ROOFN2_ROOF_2_0_0 |</td>
  </tr>
  <tr>
    <td align="right">IW - SOUTHSHADING0 - SURFACE 1 (3)</td>
    <td align="right">IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - SOUTHSHADING0 - SURFACE 1 (3)</td>
    <td align="right">IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | ROOFS1_ROOF_3_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_3_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_3_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_3_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_3_0_0 | ROOFN0_ROOF_2_0_0 | ROOFN3_ROOF_2_0_0 | ROOFN1_ROOF_2_0_0 | ROOFN2_ROOF_2_0_0 |</td>
  </tr>
  <tr>
    <td align="right">IW - WESTSHADING0 - SURFACE 1 (4)</td>
    <td align="right">IW - MMCHROOF - SURFACE 5 (37) | IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - WESTSHADING0 - SURFACE 1 (4)</td>
    <td align="right">IW - MMCHROOF - SURFACE 5 (37) | IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | ROOFS1_ROOF_1_0_0 | ROOFS1_ROOF_2_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_1_0_0 | ROOFS2_ROOF_2_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_1_0_0 | ROOFS3_ROOF_2_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_2_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_1_0_0 | ROOFS4_ROOF_2_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_1_0_0 | ROOFN0_ROOF_2_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN3_ROOF_1_0_0 | ROOFN3_ROOF_2_0_0 | ROOFN3_ROOF_4_0_0 | ROOFN1_ROOF_1_0_0 | ROOFN1_ROOF_2_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_1_0_0 | ROOFN2_ROOF_2_0_0 | ROOFN2_ROOF_4_0_0 |</td>
  </tr>
  <tr>
    <td align="right">IW - WESTWALKWAY0 - SURFACE 1 (5)</td>
    <td align="right">IW - MMCHROOF - SURFACE 1 (33) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_3_0_0 | UNDERFLOOR_VOID_SPACE_WALL_6_0_0 |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - WESTWALKWAY0 - SURFACE 1 (5)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | Mir-IW - NORTHBALCONY - SURFACE 11 (19) | IW - NORTHBALCONY - SURFACE 12 (20) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | IW - NORTHBALCONY - SURFACE 15 (23) | IW - NORTHBALCONY - SURFACE 16 (24) | IW - NORTHBALCONY - SURFACE 17 (25) | IW - NORTHBALCONY - SURFACE 18 (26) | IW - NORTHBALCONY - SURFACE 19 (27) | IW - NORTHBALCONY - SURFACE 20 (28) | Mir-IW - NORTHBALCONY - SURFACE 21 (29) | IW - NORTHBALCONY - SURFACE 22 (30) | IW - MMCHROOF - SURFACE 1 (33) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | Mir-IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_3_0_0 | UNDERFLOOR_VOID_SPACE_WALL_6_0_0 | ROOFS1_ROOF_1_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_1_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_1_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_2_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_2_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN3_ROOF_2_0_0 | ROOFN1_ROOF_2_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_2_0_0 | STAIRNCOM_WALL_9_0_0 | STAIRNCOM_WALL_MULL_TOPWES | STAIRNCOM_WALL_MULL_WES | STAIRNCOM_WALL_10_0_0 | STAIRNCOM_WALL_11_0_0 | STAIRNCOM_WALL_MULL_TOPMIDWES | STAIRNCOM_WALL_12_0_0 | STAIRNCOM_WALL_13_0_0 | STAIRNCOM_WALL_MULL_TOPMIDEAS | STAIRNCOM_WALL_14_0_0 | STAIRNCOM_WALL_15_0_0 | STAIRNCOM_WALL_MULL_TOPEAS | STAIRNCOM_WALL_MULL_EAS | OFF-VOLKER_WALL_4_0_0 | OFF-VOLKER_WALL_MULL_TOPNOR | OFF-VOLKER_WALL_MULL_NOR | OFF-VOLKER_WALL_5_0_0 | OFF-VOLKER_WALL_6_0_0 | OFF-VOLKER_WALL_MULL_TOPMID | OFF-VOLKER_WALL_7_0_0 | OFF-VOLKER_WALL_8_0_0 | OFF-VOLKER_WALL_MULL_TOPSOU | OFF-VOLKER_WALL_MULL_SOU | OFF-ERICA_WALL_4_0_0 | OFF-ERICA_WALL_MULL_TOPNOR | OFF-ERICA_WALL_MULL_NOR | OFF-ERICA_WALL_5_0_0 | OFF-ERICA_WALL_6_0_0 | OFF-ERICA_WALL_MULL_TOPMID | OFF-ERICA_WALL_7_0_0 | OFF-ERICA_WALL_8_0_0 | OFF-ERICA_WALL_MULL_TOPSOU | OFF-ERICA_WALL_MULL_SOU | OFF-JAMES_WALL_4_0_0 | OFF-JAMES_WALL_MULL_NOR | OFF-JAMES_WALL_MULL_TOPNOR | OFF-JAMES_WALL_5_0_0 | OFF-JAMES_WALL_6_0_0 | OFF-JAMES_WALL_MULL_TOPMID | OFF-JAMES_WALL_7_0_0 | OFF-JAMES_WALL_8_0_0 | OFF-JAMES_WALL_MULL_TOPSOU | OFF-JAMES_WALL_MULL_SOU | OFF-VIVIAN_WALL_4_0_0 | OFF-VIVIAN_WALL_MULL_TOPNOR | OFF-VIVIAN_WALL_MULL_NOR | OFF-VIVIAN_WALL_5_0_0 | OFF-VIVIAN_WALL_6_0_0 | OFF-VIVIAN_WALL_MULL_TOPMID | OFF-VIVIAN_WALL_7_0_0 | OFF-VIVIAN_WALL_8_0_0 | OFF-VIVIAN_WALL_MULL_TOPSOU | OFF-VIVIAN_WALL_MULL_SOU | OFF-CHENLU_WALL_4_0_0 | OFF-CHENLU_WALL_MULL_TOPNOR | OFF-CHENLU_WALL_MULL_NOR | OFF-CHENLU_WALL_5_0_0 | OFF-CHENLU_WALL_6_0_0 | OFF-CHENLU_WALL_MULL_TOPMID | OFF-CHENLU_WALL_7_0_0 | OFF-CHENLU_WALL_8_0_0 | OFF-CHENLU_WALL_MULL_TOPSOU | OFF-CHENLU_WALL_MULL_SOU | OFF-OMER_WALL_4_0_0 | OFF-OMER_WALL_MULL_TOPNOR | OFF-OMER_WALL_MULL_NOR | OFF-OMER_WALL_5_0_0 | OFF-OMER_WALL_6_0_0 | OFF-OMER_WALL_MULL_TOPMID | OFF-OMER_WALL_7_0_0 | OFF-OMER_WALL_8_0_0 | OFF-OMER_WALL_MULL_TOPSOU | OFF-OMER_WALL_MULL_SOU | SMALLCONF_WALL_4_0_0 | SMALLCONF_WALL_MULL_TOPNOR | SMALLCONF_WALL_MULL_NOR | SMALLCONF_WALL_5_0_0 | SMALLCONF_WALL_6_0_0 | SMALLCONF_WALL_MULL_TOPMID_WESWALL | SMALLCONF_WALL_7_0_0 | SMALLCONF_WALL_8_0_0 | SMALLCONF_WALL_MULL_TOPSOU | SMALLCONF_WALL_MULL_SOU | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_MULL_EAS | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_7_0_0_WEST | LARGECONF1_WALL_MULL_TOPMIDWES | LARGECONF1_WALL_MULL_MIDWES | LARGECONF1_WALL_7_0_0_MID | LARGECONF1_WALL_MULL_TOPMIDMID | LARGECONF1_WALL_MULL_MIDEAS | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_11_0_0 | LARGECONF1_WALL_MULL_WES | LARGECONF1_WALL_12_0_0 | LARGECONF1_WALL_MULL_TOPNORNOR | LARGECONF1_WALL_MULL_NOR | LARGECONF1_WALL_13_0_0 | LARGECONF1_WALL_MULL_TOPNORSOU | LARGECONF1_WALL_14_0_0 | LARGECONF1_WALL_15_0_0 | LARGECONF1_WALL_MULL_TOPMID_WESWALL | LARGECONF1_WALL_16_0_0 | LARGECONF1_WALL_17_0_0 | LARGECONF1_WALL_MULL_TOPSOU | LARGECONF1_WALL_MULL_SOU | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_10_0_0 | LARGECONF0_WALL_4_0_0 | LARGECONF0_WALL_MULL_TOPNOR | LARGECONF0_WALL_MULL_NOR | LARGECONF0_WALL_5_0_0 | LARGECONF0_WALL_6_0_0 | LARGECONF0_WALL_MULL_TOPMID | LARGECONF0_WALL_7_0_0 | LARGECONF0_WALL_8_0_0 | LARGECONF0_WALL_MULL_TOPSOU | LARGECONF0_WALL_MULL_SOU |</td>
  </tr>
  <tr>
    <td align="right">IW - EASTWALKWAY0 - SURFACE 1 (6)</td>
    <td align="right">IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | Mir-IW - MMCHROOF - SURFACE 8 (40) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - EASTWALKWAY0 - SURFACE 1 (6)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | IW - NORTHBALCONY - SURFACE 11 (19) | Mir-IW - NORTHBALCONY - SURFACE 11 (19) | IW - NORTHBALCONY - SURFACE 12 (20) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | IW - NORTHBALCONY - SURFACE 16 (24) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) | IW - NORTHBALCONY - SURFACE 18 (26) | Mir-IW - NORTHBALCONY - SURFACE 19 (27) | IW - NORTHBALCONY - SURFACE 20 (28) | IW - NORTHBALCONY - SURFACE 21 (29) | Mir-IW - NORTHBALCONY - SURFACE 21 (29) | IW - NORTHBALCONY - SURFACE 22 (30) | IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_3_0_0 | ROOFS1_ROOF_1_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_1_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_1_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_2_0_0 | ROOFN0_ROOF_2_0_0 | ROOFN3_ROOF_2_0_0 | ROOFN1_ROOF_2_0_0 | ROOFN2_ROOF_2_0_0 | STAIRNCOM_WALL_9_0_0 | STAIRNCOM_WALL_MULL_TOPWES | STAIRNCOM_WALL_MULL_WES | STAIRNCOM_WALL_10_0_0 | STAIRNCOM_WALL_11_0_0 | STAIRNCOM_WALL_MULL_TOPMIDWES | STAIRNCOM_WALL_12_0_0 | STAIRNCOM_WALL_13_0_0 | STAIRNCOM_WALL_MULL_TOPMIDEAS | STAIRNCOM_WALL_14_0_0 | STAIRNCOM_WALL_15_0_0 | STAIRNCOM_WALL_MULL_TOPEAS | STAIRNCOM_WALL_MULL_EAS | OFF-YUJIE_WALL_2_0_0 | OFF-YUJIE_WALL_MULL_TOPMID | OFF-YUJIE_WALL_3_0_0 | OFF-YUJIE_WALL_4_0_0 | OFF-YUJIE_WALL_MULL_TOPNOR | OFF-YUJIE_WALL_MULL_NOR | OFF-YUJIE_WALL_8_0_0 | OFF-YUJIE_WALL_MULL_TOPSOU | OFF-YUJIE_WALL_MULL_SOU | OFF-YUJIE_WALL_9_0_0 | OFF-BAPP_WALL_2_0_0 | OFF-BAPP_WALL_MULL_TOPMID | OFF-BAPP_WALL_3_0_0 | OFF-BAPP_WALL_4_0_0 | OFF-BAPP_WALL_MULL_TOPNOR | OFF-BAPP_WALL_MULL_NOR | OFF-BAPP_WALL_8_0_0 | OFF-BAPP_WALL_MULL_TOPSOU | OFF-BAPP_WALL_MULL_SOU | OFF-BAPP_WALL_9_0_0 | OFF-WEILI_WALL_2_0_0 | OFF-WEILI_WALL_MULL_TOPMID | OFF-WEILI_WALL_3_0_0 | OFF-WEILI_WALL_4_0_0 | OFF-WEILI_WALL_MULL_TOPNOR | OFF-WEILI_WALL_MULL_NOR | OFF-WEILI_WALL_8_0_0 | OFF-WEILI_WALL_MULL_TOPSOU | OFF-WEILI_WALL_MULL_SOU | OFF-WEILI_WALL_9_0_0 | OFF-ZHIANG_WALL_2_0_0 | OFF-ZHIANG_WALL_MULL_TOPMID | OFF-ZHIANG_WALL_3_0_0 | OFF-ZHIANG_WALL_4_0_0 | OFF-ZHIANG_WALL_MULL_TOPNOR | OFF-ZHIANG_WALL_MULL_NOR | OFF-ZHIANG_WALL_8_0_0 | OFF-ZHIANG_WALL_MULL_TOPSOU | OFF-ZHIANG_WALL_MULL_SOU | OFF-ZHIANG_WALL_9_0_0 | OFF-NINA_WALL_2_0_0 | OFF-NINA_WALL_MULL_TOPMID | OFF-NINA_WALL_3_0_0 | OFF-NINA_WALL_4_0_0 | OFF-NINA_WALL_MULL_TOPNOR | OFF-NINA_WALL_MULL_NOR | OFF-NINA_WALL_12_0_0 | OFF-NINA_WALL_MULL_TOPSOU | OFF-NINA_WALL_MULL_SOU | OFF-NINA_WALL_13_0_0 |</td>
  </tr>
  <tr>
    <td align="right">IW - SOUTHWALKWAY0 - SURFACE 1 (7)</td>
    <td align="right">IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | Mir-IW - MMCHROOF - SURFACE 8 (40) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - SOUTHWALKWAY0 - SURFACE 1 (7)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | IW - NORTHBALCONY - SURFACE 11 (19) | IW - NORTHBALCONY - SURFACE 12 (20) | IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | IW - NORTHBALCONY - SURFACE 16 (24) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) | IW - NORTHBALCONY - SURFACE 18 (26) | Mir-IW - NORTHBALCONY - SURFACE 19 (27) | IW - NORTHBALCONY - SURFACE 20 (28) | IW - NORTHBALCONY - SURFACE 21 (29) | IW - NORTHBALCONY - SURFACE 22 (30) | IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_3_0_0 | ROOFS1_ROOF_3_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_3_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_3_0_0 | ROOFS0_ROOF_3_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_3_0_0 | ROOFN3_ROOF_2_0_0 | ROOFN1_ROOF_2_0_0 | ROOFN2_ROOF_2_0_0 | STAIRNCOM_WALL_9_0_0 | STAIRNCOM_WALL_MULL_TOPWES | STAIRNCOM_WALL_MULL_WES | STAIRNCOM_WALL_10_0_0 | STAIRNCOM_WALL_11_0_0 | STAIRNCOM_WALL_MULL_TOPMIDWES | STAIRNCOM_WALL_12_0_0 | STAIRNCOM_WALL_13_0_0 | STAIRNCOM_WALL_MULL_TOPMIDEAS | STAIRNCOM_WALL_14_0_0 | STAIRNCOM_WALL_15_0_0 | STAIRNCOM_WALL_MULL_TOPEAS | STAIRNCOM_WALL_MULL_EAS | OFF-YUJIE_WALL_2_0_0 | OFF-YUJIE_WALL_MULL_TOPMID | OFF-YUJIE_WALL_3_0_0 | OFF-YUJIE_WALL_4_0_0 | OFF-YUJIE_WALL_MULL_TOPNOR | OFF-YUJIE_WALL_MULL_NOR | OFF-YUJIE_WALL_8_0_0 | OFF-YUJIE_WALL_MULL_TOPSOU | OFF-YUJIE_WALL_MULL_SOU | OFF-YUJIE_WALL_9_0_0 | OFF-BAPP_WALL_2_0_0 | OFF-BAPP_WALL_MULL_TOPMID | OFF-BAPP_WALL_3_0_0 | OFF-BAPP_WALL_4_0_0 | OFF-BAPP_WALL_MULL_TOPNOR | OFF-BAPP_WALL_MULL_NOR | OFF-BAPP_WALL_8_0_0 | OFF-BAPP_WALL_MULL_TOPSOU | OFF-BAPP_WALL_MULL_SOU | OFF-BAPP_WALL_9_0_0 | OFF-WEILI_WALL_2_0_0 | OFF-WEILI_WALL_MULL_TOPMID | OFF-WEILI_WALL_3_0_0 | OFF-WEILI_WALL_4_0_0 | OFF-WEILI_WALL_MULL_TOPNOR | OFF-WEILI_WALL_MULL_NOR | OFF-WEILI_WALL_8_0_0 | OFF-WEILI_WALL_MULL_TOPSOU | OFF-WEILI_WALL_MULL_SOU | OFF-WEILI_WALL_9_0_0 | OFF-ZHIANG_WALL_2_0_0 | OFF-ZHIANG_WALL_MULL_TOPMID | OFF-ZHIANG_WALL_3_0_0 | OFF-ZHIANG_WALL_4_0_0 | OFF-ZHIANG_WALL_MULL_TOPNOR | OFF-ZHIANG_WALL_MULL_NOR | OFF-ZHIANG_WALL_8_0_0 | OFF-ZHIANG_WALL_MULL_TOPSOU | OFF-ZHIANG_WALL_MULL_SOU | OFF-ZHIANG_WALL_9_0_0 | OFF-NINA_WALL_2_0_0 | OFF-NINA_WALL_MULL_TOPMID | OFF-NINA_WALL_3_0_0 | OFF-NINA_WALL_4_0_0 | OFF-NINA_WALL_MULL_TOPNOR | OFF-NINA_WALL_MULL_NOR | OFF-NINA_WALL_12_0_0 | OFF-NINA_WALL_MULL_TOPSOU | OFF-NINA_WALL_MULL_SOU | OFF-NINA_WALL_13_0_0 |</td>
  </tr>
  <tr>
    <td align="right">IW - EASTWALKWAY1 - SURFACE 1 (8)</td>
    <td align="right">IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | Mir-IW - MMCHROOF - SURFACE 8 (40) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_3_0_0 | UNDERFLOOR_VOID_SPACE_WALL_4_0_0 |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - EASTWALKWAY1 - SURFACE 1 (8)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | IW - NORTHBALCONY - SURFACE 11 (19) | IW - NORTHBALCONY - SURFACE 12 (20) | IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | IW - NORTHBALCONY - SURFACE 16 (24) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) | IW - NORTHBALCONY - SURFACE 18 (26) | Mir-IW - NORTHBALCONY - SURFACE 19 (27) | IW - NORTHBALCONY - SURFACE 20 (28) | IW - NORTHBALCONY - SURFACE 21 (29) | IW - NORTHBALCONY - SURFACE 22 (30) | IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_3_0_0 | UNDERFLOOR_VOID_SPACE_WALL_4_0_0 | ROOFS1_ROOF_3_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_3_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_3_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_3_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_3_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN3_ROOF_2_0_0 | ROOFN1_ROOF_2_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_2_0_0 | BAS_WALL_2_0_0 | BAS_WALL_MULL_TOPMID | BAS_WALL_3_0_0 | BAS_WALL_4_0_0 | BAS_WALL_MULL_TOPNOR | BAS_WALL_MULL_NOR | BAS_WALL_8_0_0 | BAS_WALL_MULL_SOU | BAS_WALL_MULL_TOPSOU | BAS_WALL_9_0_0 | STAIRNCOM_WALL_2_0_0 | STAIRNCOM_WALL_MULL_TOPMID_EASWALL | STAIRNCOM_WALL_3_0_0 | STAIRNCOM_WALL_4_0_0 | STAIRNCOM_WALL_MULL_TOPNOR | STAIRNCOM_WALL_MULL_NOR | STAIRNCOM_WALL_9_0_0 | STAIRNCOM_WALL_MULL_TOPWES | STAIRNCOM_WALL_MULL_WES | STAIRNCOM_WALL_10_0_0 | STAIRNCOM_WALL_11_0_0 | STAIRNCOM_WALL_MULL_TOPMIDWES | STAIRNCOM_WALL_12_0_0 | STAIRNCOM_WALL_13_0_0 | STAIRNCOM_WALL_MULL_TOPMIDEAS | STAIRNCOM_WALL_14_0_0 | STAIRNCOM_WALL_15_0_0 | STAIRNCOM_WALL_MULL_TOPEAS | STAIRNCOM_WALL_MULL_EAS | STAIRNCOM_WALL_16_0_0 | STAIRNCOM_WALL_MULL_TOPSOU | STAIRNCOM_WALL_MULL_SOU | STAIRNCOM_WALL_17_0_0 | OFF-YUJIE_WALL_2_0_0 | OFF-YUJIE_WALL_MULL_TOPMID | OFF-YUJIE_WALL_3_0_0 | OFF-YUJIE_WALL_4_0_0 | OFF-YUJIE_WALL_MULL_TOPNOR | OFF-YUJIE_WALL_MULL_NOR | OFF-YUJIE_WALL_8_0_0 | OFF-YUJIE_WALL_MULL_TOPSOU | OFF-YUJIE_WALL_MULL_SOU | OFF-YUJIE_WALL_9_0_0 | OFF-BAPP_WALL_2_0_0 | OFF-BAPP_WALL_MULL_TOPMID | OFF-BAPP_WALL_3_0_0 | OFF-BAPP_WALL_4_0_0 | OFF-BAPP_WALL_MULL_TOPNOR | OFF-BAPP_WALL_MULL_NOR | OFF-BAPP_WALL_8_0_0 | OFF-BAPP_WALL_MULL_TOPSOU | OFF-BAPP_WALL_MULL_SOU | OFF-BAPP_WALL_9_0_0 | OFF-WEILI_WALL_2_0_0 | OFF-WEILI_WALL_MULL_TOPMID | OFF-WEILI_WALL_3_0_0 | OFF-WEILI_WALL_4_0_0 | OFF-WEILI_WALL_MULL_TOPNOR | OFF-WEILI_WALL_MULL_NOR | OFF-WEILI_WALL_8_0_0 | OFF-WEILI_WALL_MULL_TOPSOU | OFF-WEILI_WALL_MULL_SOU | OFF-WEILI_WALL_9_0_0 | OFF-ZHIANG_WALL_2_0_0 | OFF-ZHIANG_WALL_MULL_TOPMID | OFF-ZHIANG_WALL_3_0_0 | OFF-ZHIANG_WALL_4_0_0 | OFF-ZHIANG_WALL_MULL_TOPNOR | OFF-ZHIANG_WALL_MULL_NOR | OFF-ZHIANG_WALL_8_0_0 | OFF-ZHIANG_WALL_MULL_TOPSOU | OFF-ZHIANG_WALL_MULL_SOU | OFF-ZHIANG_WALL_9_0_0 | OFF-NINA_WALL_2_0_0 | OFF-NINA_WALL_MULL_TOPMID | OFF-NINA_WALL_3_0_0 | OFF-NINA_WALL_4_0_0 | OFF-NINA_WALL_MULL_TOPNOR | OFF-NINA_WALL_MULL_NOR | OFF-NINA_WALL_12_0_0 | OFF-NINA_WALL_MULL_TOPSOU | OFF-NINA_WALL_MULL_SOU | OFF-NINA_WALL_13_0_0 | OFF-ANNIE_WALL_2_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_EASWALL | OFF-ANNIE_WALL_3_0_0 | OFF-ANNIE_WALL_4_0_0 | OFF-ANNIE_WALL_MULL_TOPNORSOU | OFF-ANNIE_WALL_5_0_0 | OFF-ANNIE_WALL_MULL_TOPNORNOR | OFF-ANNIE_WALL_MULL_NOR | OFF-ANNIE_WALL_13_0_0 | OFF-ANNIE_WALL_MULL_TOPSOU | OFF-ANNIE_WALL_MULL_SOU | OFF-ANNIE_WALL_14_0_0 | OFF-SUREKHA_WALL_2_0_0 | OFF-SUREKHA_WALL_MULL_TOPMID | OFF-SUREKHA_WALL_3_0_0 | OFF-SUREKHA_WALL_4_0_0 | OFF-SUREKHA_WALL_MULL_TOPNOR | OFF-SUREKHA_WALL_MULL_NOR | OFF-SUREKHA_WALL_8_0_0 | OFF-SUREKHA_WALL_MULL_TOPSOU | OFF-SUREKHA_WALL_MULL_SOU | OFF-SUREKHA_WALL_9_0_0 |</td>
  </tr>
  <tr>
    <td align="right">IW - NORTHBALCONY - SURFACE 1 (9)</td>
    <td align="right">IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | Mir-IW - MMCHROOF - SURFACE 8 (40) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - NORTHBALCONY - SURFACE 1 (9)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | IW - NORTHBALCONY - SURFACE 11 (19) | Mir-IW - NORTHBALCONY - SURFACE 12 (20) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | Mir-IW - NORTHBALCONY - SURFACE 16 (24) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) | Mir-IW - NORTHBALCONY - SURFACE 18 (26) | Mir-IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 20 (28) | IW - NORTHBALCONY - SURFACE 21 (29) | Mir-IW - NORTHBALCONY - SURFACE 22 (30) | IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | OFF-YUJIE_WALL_2_0_0 | OFF-YUJIE_WALL_MULL_TOPMID | OFF-YUJIE_WALL_3_0_0 | OFF-YUJIE_WALL_4_0_0 | OFF-YUJIE_WALL_MULL_TOPNOR | OFF-YUJIE_WALL_MULL_NOR | OFF-YUJIE_WALL_8_0_0 | OFF-YUJIE_WALL_MULL_TOPSOU | OFF-YUJIE_WALL_MULL_SOU | OFF-YUJIE_WALL_9_0_0 | OFF-BAPP_WALL_2_0_0 | OFF-BAPP_WALL_MULL_TOPMID | OFF-BAPP_WALL_3_0_0 | OFF-BAPP_WALL_4_0_0 | OFF-BAPP_WALL_MULL_TOPNOR | OFF-BAPP_WALL_MULL_NOR | OFF-BAPP_WALL_8_0_0 | OFF-BAPP_WALL_MULL_TOPSOU | OFF-BAPP_WALL_MULL_SOU | OFF-BAPP_WALL_9_0_0 | OFF-WEILI_WALL_2_0_0 | OFF-WEILI_WALL_MULL_TOPMID | OFF-WEILI_WALL_3_0_0 | OFF-WEILI_WALL_4_0_0 | OFF-WEILI_WALL_MULL_TOPNOR | OFF-WEILI_WALL_MULL_NOR | OFF-WEILI_WALL_8_0_0 | OFF-WEILI_WALL_MULL_TOPSOU | OFF-WEILI_WALL_MULL_SOU | OFF-WEILI_WALL_9_0_0 | OFF-ZHIANG_WALL_2_0_0 | OFF-ZHIANG_WALL_MULL_TOPMID | OFF-ZHIANG_WALL_3_0_0 | OFF-ZHIANG_WALL_4_0_0 | OFF-ZHIANG_WALL_MULL_TOPNOR | OFF-ZHIANG_WALL_MULL_NOR | OFF-ZHIANG_WALL_8_0_0 | OFF-ZHIANG_WALL_MULL_TOPSOU | OFF-ZHIANG_WALL_MULL_SOU | OFF-ZHIANG_WALL_9_0_0 | OFF-NINA_WALL_2_0_0 | OFF-NINA_WALL_MULL_TOPMID | OFF-NINA_WALL_3_0_0 | OFF-NINA_WALL_4_0_0 | OFF-NINA_WALL_MULL_TOPNOR | OFF-NINA_WALL_MULL_NOR | OFF-NINA_WALL_12_0_0 | OFF-NINA_WALL_MULL_TOPSOU | OFF-NINA_WALL_MULL_SOU | OFF-NINA_WALL_13_0_0 | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_MULL_EAS | LARGECONF1_WALL_4_0_0 | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_MULL_TOPEASMID | LARGECONF1_WALL_6_0_0 | LARGECONF1_WALL_7_0_0_WEST | LARGECONF1_WALL_MULL_TOPMIDWES | LARGECONF1_WALL_MULL_MIDWES | LARGECONF1_WALL_7_0_0_MID | LARGECONF1_WALL_MULL_TOPMIDMID | LARGECONF1_WALL_MULL_MIDEAS | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_8_0_0 | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_MULL_TOPWESEAS | LARGECONF1_WALL_10_0_0 | LARGECONF1_WALL_11_0_0 | LARGECONF1_WALL_MULL_TOPWESWES | LARGECONF1_WALL_MULL_WES | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_7_0_0 | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_NORWALL | OFF-ANNIE_WALL_9_0_0 | OFF-ANNIE_WALL_10_0_0 | OFF-ANNIE_WALL_MULL_TOPWES |</td>
  </tr>
  <tr>
    <td align="right">IW - NORTHBALCONY - SURFACE 2 (10)</td>
    <td align="right">IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | Mir-IW - MMCHROOF - SURFACE 8 (40) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - NORTHBALCONY - SURFACE 2 (10)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | Mir-IW - NORTHBALCONY - SURFACE 11 (19) | IW - NORTHBALCONY - SURFACE 12 (20) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | IW - NORTHBALCONY - SURFACE 16 (24) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) | IW - NORTHBALCONY - SURFACE 18 (26) | Mir-IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 20 (28) | Mir-IW - NORTHBALCONY - SURFACE 21 (29) | IW - NORTHBALCONY - SURFACE 22 (30) | IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | OFF-YUJIE_WALL_2_0_0 | OFF-YUJIE_WALL_MULL_TOPMID | OFF-YUJIE_WALL_3_0_0 | OFF-YUJIE_WALL_4_0_0 | OFF-YUJIE_WALL_MULL_TOPNOR | OFF-YUJIE_WALL_MULL_NOR | OFF-YUJIE_WALL_8_0_0 | OFF-YUJIE_WALL_MULL_TOPSOU | OFF-YUJIE_WALL_MULL_SOU | OFF-YUJIE_WALL_9_0_0 | OFF-BAPP_WALL_2_0_0 | OFF-BAPP_WALL_MULL_TOPMID | OFF-BAPP_WALL_3_0_0 | OFF-BAPP_WALL_4_0_0 | OFF-BAPP_WALL_MULL_TOPNOR | OFF-BAPP_WALL_MULL_NOR | OFF-BAPP_WALL_8_0_0 | OFF-BAPP_WALL_MULL_TOPSOU | OFF-BAPP_WALL_MULL_SOU | OFF-BAPP_WALL_9_0_0 | OFF-WEILI_WALL_2_0_0 | OFF-WEILI_WALL_MULL_TOPMID | OFF-WEILI_WALL_3_0_0 | OFF-WEILI_WALL_4_0_0 | OFF-WEILI_WALL_MULL_TOPNOR | OFF-WEILI_WALL_MULL_NOR | OFF-WEILI_WALL_8_0_0 | OFF-WEILI_WALL_MULL_TOPSOU | OFF-WEILI_WALL_MULL_SOU | OFF-WEILI_WALL_9_0_0 | OFF-ZHIANG_WALL_2_0_0 | OFF-ZHIANG_WALL_MULL_TOPMID | OFF-ZHIANG_WALL_3_0_0 | OFF-ZHIANG_WALL_4_0_0 | OFF-ZHIANG_WALL_MULL_TOPNOR | OFF-ZHIANG_WALL_MULL_NOR | OFF-ZHIANG_WALL_8_0_0 | OFF-ZHIANG_WALL_MULL_TOPSOU | OFF-ZHIANG_WALL_MULL_SOU | OFF-ZHIANG_WALL_9_0_0 | OFF-NINA_WALL_2_0_0 | OFF-NINA_WALL_MULL_TOPMID | OFF-NINA_WALL_3_0_0 | OFF-NINA_WALL_4_0_0 | OFF-NINA_WALL_MULL_TOPNOR | OFF-NINA_WALL_MULL_NOR | OFF-NINA_WALL_12_0_0 | OFF-NINA_WALL_MULL_TOPSOU | OFF-NINA_WALL_MULL_SOU | OFF-NINA_WALL_13_0_0 | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_MULL_EAS | LARGECONF1_WALL_4_0_0 | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_MULL_TOPEASMID | LARGECONF1_WALL_6_0_0 | LARGECONF1_WALL_7_0_0_WEST | LARGECONF1_WALL_MULL_TOPMIDWES | LARGECONF1_WALL_MULL_MIDWES | LARGECONF1_WALL_7_0_0_MID | LARGECONF1_WALL_MULL_TOPMIDMID | LARGECONF1_WALL_MULL_MIDEAS | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_8_0_0 | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_MULL_TOPWESEAS | LARGECONF1_WALL_10_0_0 | LARGECONF1_WALL_11_0_0 | LARGECONF1_WALL_MULL_TOPWESWES | LARGECONF1_WALL_MULL_WES | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_7_0_0 | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_NORWALL | OFF-ANNIE_WALL_9_0_0 | OFF-ANNIE_WALL_10_0_0 | OFF-ANNIE_WALL_MULL_TOPWES |</td>
  </tr>
  <tr>
    <td align="right">IW - NORTHBALCONY - SURFACE 3 (11)</td>
    <td align="right">IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | Mir-IW - MMCHROOF - SURFACE 8 (40) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - NORTHBALCONY - SURFACE 3 (11)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | Mir-IW - NORTHBALCONY - SURFACE 11 (19) | IW - NORTHBALCONY - SURFACE 12 (20) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | IW - NORTHBALCONY - SURFACE 16 (24) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) | Mir-IW - NORTHBALCONY - SURFACE 18 (26) | Mir-IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 20 (28) | IW - NORTHBALCONY - SURFACE 21 (29) | Mir-IW - NORTHBALCONY - SURFACE 22 (30) | IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | OFF-YUJIE_WALL_2_0_0 | OFF-YUJIE_WALL_MULL_TOPMID | OFF-YUJIE_WALL_3_0_0 | OFF-YUJIE_WALL_4_0_0 | OFF-YUJIE_WALL_MULL_TOPNOR | OFF-YUJIE_WALL_MULL_NOR | OFF-YUJIE_WALL_8_0_0 | OFF-YUJIE_WALL_MULL_TOPSOU | OFF-YUJIE_WALL_MULL_SOU | OFF-YUJIE_WALL_9_0_0 | OFF-BAPP_WALL_2_0_0 | OFF-BAPP_WALL_MULL_TOPMID | OFF-BAPP_WALL_3_0_0 | OFF-BAPP_WALL_4_0_0 | OFF-BAPP_WALL_MULL_TOPNOR | OFF-BAPP_WALL_MULL_NOR | OFF-BAPP_WALL_8_0_0 | OFF-BAPP_WALL_MULL_TOPSOU | OFF-BAPP_WALL_MULL_SOU | OFF-BAPP_WALL_9_0_0 | OFF-WEILI_WALL_2_0_0 | OFF-WEILI_WALL_MULL_TOPMID | OFF-WEILI_WALL_3_0_0 | OFF-WEILI_WALL_4_0_0 | OFF-WEILI_WALL_MULL_TOPNOR | OFF-WEILI_WALL_MULL_NOR | OFF-WEILI_WALL_8_0_0 | OFF-WEILI_WALL_MULL_TOPSOU | OFF-WEILI_WALL_MULL_SOU | OFF-WEILI_WALL_9_0_0 | OFF-ZHIANG_WALL_2_0_0 | OFF-ZHIANG_WALL_MULL_TOPMID | OFF-ZHIANG_WALL_3_0_0 | OFF-ZHIANG_WALL_4_0_0 | OFF-ZHIANG_WALL_MULL_TOPNOR | OFF-ZHIANG_WALL_MULL_NOR | OFF-ZHIANG_WALL_8_0_0 | OFF-ZHIANG_WALL_MULL_TOPSOU | OFF-ZHIANG_WALL_MULL_SOU | OFF-ZHIANG_WALL_9_0_0 | OFF-NINA_WALL_2_0_0 | OFF-NINA_WALL_MULL_TOPMID | OFF-NINA_WALL_3_0_0 | OFF-NINA_WALL_4_0_0 | OFF-NINA_WALL_MULL_TOPNOR | OFF-NINA_WALL_MULL_NOR | OFF-NINA_WALL_12_0_0 | OFF-NINA_WALL_MULL_TOPSOU | OFF-NINA_WALL_MULL_SOU | OFF-NINA_WALL_13_0_0 | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_MULL_EAS | LARGECONF1_WALL_4_0_0 | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_MULL_TOPEASMID | LARGECONF1_WALL_6_0_0 | LARGECONF1_WALL_7_0_0_WEST | LARGECONF1_WALL_MULL_TOPMIDWES | LARGECONF1_WALL_MULL_MIDWES | LARGECONF1_WALL_7_0_0_MID | LARGECONF1_WALL_MULL_TOPMIDMID | LARGECONF1_WALL_MULL_MIDEAS | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_8_0_0 | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_MULL_TOPWESEAS | LARGECONF1_WALL_10_0_0 | LARGECONF1_WALL_11_0_0 | LARGECONF1_WALL_MULL_TOPWESWES | LARGECONF1_WALL_MULL_WES | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_7_0_0 | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_NORWALL | OFF-ANNIE_WALL_9_0_0 | OFF-ANNIE_WALL_10_0_0 | OFF-ANNIE_WALL_MULL_TOPWES |</td>
  </tr>
  <tr>
    <td align="right">IW - NORTHBALCONY - SURFACE 4 (12)</td>
    <td align="right">IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | Mir-IW - MMCHROOF - SURFACE 8 (40) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - NORTHBALCONY - SURFACE 4 (12)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | Mir-IW - NORTHBALCONY - SURFACE 11 (19) | IW - NORTHBALCONY - SURFACE 12 (20) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | IW - NORTHBALCONY - SURFACE 16 (24) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) | Mir-IW - NORTHBALCONY - SURFACE 18 (26) | IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 20 (28) | Mir-IW - NORTHBALCONY - SURFACE 21 (29) | Mir-IW - NORTHBALCONY - SURFACE 22 (30) | IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | OFF-YUJIE_WALL_2_0_0 | OFF-YUJIE_WALL_MULL_TOPMID | OFF-YUJIE_WALL_3_0_0 | OFF-YUJIE_WALL_4_0_0 | OFF-YUJIE_WALL_MULL_TOPNOR | OFF-YUJIE_WALL_MULL_NOR | OFF-YUJIE_WALL_8_0_0 | OFF-YUJIE_WALL_MULL_TOPSOU | OFF-YUJIE_WALL_MULL_SOU | OFF-YUJIE_WALL_9_0_0 | OFF-BAPP_WALL_2_0_0 | OFF-BAPP_WALL_MULL_TOPMID | OFF-BAPP_WALL_3_0_0 | OFF-BAPP_WALL_4_0_0 | OFF-BAPP_WALL_MULL_TOPNOR | OFF-BAPP_WALL_MULL_NOR | OFF-BAPP_WALL_8_0_0 | OFF-BAPP_WALL_MULL_TOPSOU | OFF-BAPP_WALL_MULL_SOU | OFF-BAPP_WALL_9_0_0 | OFF-WEILI_WALL_2_0_0 | OFF-WEILI_WALL_MULL_TOPMID | OFF-WEILI_WALL_3_0_0 | OFF-WEILI_WALL_4_0_0 | OFF-WEILI_WALL_MULL_TOPNOR | OFF-WEILI_WALL_MULL_NOR | OFF-WEILI_WALL_8_0_0 | OFF-WEILI_WALL_MULL_TOPSOU | OFF-WEILI_WALL_MULL_SOU | OFF-WEILI_WALL_9_0_0 | OFF-ZHIANG_WALL_2_0_0 | OFF-ZHIANG_WALL_MULL_TOPMID | OFF-ZHIANG_WALL_3_0_0 | OFF-ZHIANG_WALL_4_0_0 | OFF-ZHIANG_WALL_MULL_TOPNOR | OFF-ZHIANG_WALL_MULL_NOR | OFF-ZHIANG_WALL_8_0_0 | OFF-ZHIANG_WALL_MULL_TOPSOU | OFF-ZHIANG_WALL_MULL_SOU | OFF-ZHIANG_WALL_9_0_0 | OFF-NINA_WALL_2_0_0 | OFF-NINA_WALL_MULL_TOPMID | OFF-NINA_WALL_3_0_0 | OFF-NINA_WALL_4_0_0 | OFF-NINA_WALL_MULL_TOPNOR | OFF-NINA_WALL_MULL_NOR | OFF-NINA_WALL_12_0_0 | OFF-NINA_WALL_MULL_TOPSOU | OFF-NINA_WALL_MULL_SOU | OFF-NINA_WALL_13_0_0 | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_MULL_EAS | LARGECONF1_WALL_4_0_0 | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_MULL_TOPEASMID | LARGECONF1_WALL_6_0_0 | LARGECONF1_WALL_7_0_0_WEST | LARGECONF1_WALL_MULL_TOPMIDWES | LARGECONF1_WALL_MULL_MIDWES | LARGECONF1_WALL_7_0_0_MID | LARGECONF1_WALL_MULL_TOPMIDMID | LARGECONF1_WALL_MULL_MIDEAS | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_8_0_0 | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_MULL_TOPWESEAS | LARGECONF1_WALL_10_0_0 | LARGECONF1_WALL_11_0_0 | LARGECONF1_WALL_MULL_TOPWESWES | LARGECONF1_WALL_MULL_WES | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_7_0_0 | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_NORWALL | OFF-ANNIE_WALL_9_0_0 | OFF-ANNIE_WALL_10_0_0 | OFF-ANNIE_WALL_MULL_TOPWES |</td>
  </tr>
  <tr>
    <td align="right">IW - NORTHBALCONY - SURFACE 5 (13)</td>
    <td align="right">IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | Mir-IW - MMCHROOF - SURFACE 8 (40) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - NORTHBALCONY - SURFACE 5 (13)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | Mir-IW - NORTHBALCONY - SURFACE 11 (19) | Mir-IW - NORTHBALCONY - SURFACE 12 (20) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | Mir-IW - NORTHBALCONY - SURFACE 16 (24) | IW - NORTHBALCONY - SURFACE 17 (25) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) | Mir-IW - NORTHBALCONY - SURFACE 18 (26) | IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 20 (28) | IW - NORTHBALCONY - SURFACE 21 (29) | Mir-IW - NORTHBALCONY - SURFACE 21 (29) | Mir-IW - NORTHBALCONY - SURFACE 22 (30) | IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | OFF-YUJIE_WALL_2_0_0 | OFF-YUJIE_WALL_MULL_TOPMID | OFF-YUJIE_WALL_3_0_0 | OFF-YUJIE_WALL_4_0_0 | OFF-YUJIE_WALL_MULL_TOPNOR | OFF-YUJIE_WALL_MULL_NOR | OFF-YUJIE_WALL_8_0_0 | OFF-YUJIE_WALL_MULL_TOPSOU | OFF-YUJIE_WALL_MULL_SOU | OFF-YUJIE_WALL_9_0_0 | OFF-BAPP_WALL_2_0_0 | OFF-BAPP_WALL_MULL_TOPMID | OFF-BAPP_WALL_3_0_0 | OFF-BAPP_WALL_4_0_0 | OFF-BAPP_WALL_MULL_TOPNOR | OFF-BAPP_WALL_MULL_NOR | OFF-BAPP_WALL_8_0_0 | OFF-BAPP_WALL_MULL_TOPSOU | OFF-BAPP_WALL_MULL_SOU | OFF-BAPP_WALL_9_0_0 | OFF-WEILI_WALL_2_0_0 | OFF-WEILI_WALL_MULL_TOPMID | OFF-WEILI_WALL_3_0_0 | OFF-WEILI_WALL_4_0_0 | OFF-WEILI_WALL_MULL_TOPNOR | OFF-WEILI_WALL_MULL_NOR | OFF-WEILI_WALL_8_0_0 | OFF-WEILI_WALL_MULL_TOPSOU | OFF-WEILI_WALL_MULL_SOU | OFF-WEILI_WALL_9_0_0 | OFF-ZHIANG_WALL_2_0_0 | OFF-ZHIANG_WALL_MULL_TOPMID | OFF-ZHIANG_WALL_3_0_0 | OFF-ZHIANG_WALL_4_0_0 | OFF-ZHIANG_WALL_MULL_TOPNOR | OFF-ZHIANG_WALL_MULL_NOR | OFF-ZHIANG_WALL_8_0_0 | OFF-ZHIANG_WALL_MULL_TOPSOU | OFF-ZHIANG_WALL_MULL_SOU | OFF-ZHIANG_WALL_9_0_0 | OFF-NINA_WALL_2_0_0 | OFF-NINA_WALL_MULL_TOPMID | OFF-NINA_WALL_3_0_0 | OFF-NINA_WALL_4_0_0 | OFF-NINA_WALL_MULL_TOPNOR | OFF-NINA_WALL_MULL_NOR | OFF-NINA_WALL_12_0_0 | OFF-NINA_WALL_MULL_TOPSOU | OFF-NINA_WALL_MULL_SOU | OFF-NINA_WALL_13_0_0 | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_MULL_EAS | LARGECONF1_WALL_4_0_0 | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_MULL_TOPEASMID | LARGECONF1_WALL_6_0_0 | LARGECONF1_WALL_7_0_0_WEST | LARGECONF1_WALL_MULL_TOPMIDWES | LARGECONF1_WALL_MULL_MIDWES | LARGECONF1_WALL_7_0_0_MID | LARGECONF1_WALL_MULL_TOPMIDMID | LARGECONF1_WALL_MULL_MIDEAS | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_8_0_0 | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_MULL_TOPWESEAS | LARGECONF1_WALL_10_0_0 | LARGECONF1_WALL_11_0_0 | LARGECONF1_WALL_MULL_TOPWESWES | LARGECONF1_WALL_MULL_WES | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_7_0_0 | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_NORWALL | OFF-ANNIE_WALL_9_0_0 | OFF-ANNIE_WALL_10_0_0 | OFF-ANNIE_WALL_MULL_TOPWES |</td>
  </tr>
  <tr>
    <td align="right">IW - NORTHBALCONY - SURFACE 6 (14)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | IW - MMCHROOF - SURFACE 1 (33) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_MULL_EAS | LARGECONF1_WALL_4_0_0 | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_MULL_TOPEASMID | LARGECONF1_WALL_6_0_0 | LARGECONF1_WALL_7_0_0_WEST | LARGECONF1_WALL_MULL_TOPMIDWES | LARGECONF1_WALL_MULL_MIDWES | LARGECONF1_WALL_7_0_0_MID | LARGECONF1_WALL_MULL_TOPMIDMID | LARGECONF1_WALL_MULL_MIDEAS | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_8_0_0 | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_MULL_TOPWESEAS | LARGECONF1_WALL_10_0_0 | LARGECONF1_WALL_11_0_0 | LARGECONF1_WALL_MULL_TOPWESWES | LARGECONF1_WALL_MULL_WES | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_7_0_0 | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_NORWALL | OFF-ANNIE_WALL_9_0_0 | OFF-ANNIE_WALL_10_0_0 | OFF-ANNIE_WALL_MULL_TOPWES |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - NORTHBALCONY - SURFACE 6 (14)</td>
    <td align="right">IW - MMCHROOF - SURFACE 1 (33) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | Mir-IW - MMCHROOF - SURFACE 8 (40) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) |</td>
  </tr>
  <tr>
    <td align="right">IW - NORTHBALCONY - SURFACE 7 (15)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | IW - MMCHROOF - SURFACE 1 (33) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_MULL_EAS | LARGECONF1_WALL_4_0_0 | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_MULL_TOPEASMID | LARGECONF1_WALL_6_0_0 | LARGECONF1_WALL_7_0_0_WEST | LARGECONF1_WALL_MULL_TOPMIDWES | LARGECONF1_WALL_MULL_MIDWES | LARGECONF1_WALL_7_0_0_MID | LARGECONF1_WALL_MULL_TOPMIDMID | LARGECONF1_WALL_MULL_MIDEAS | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_8_0_0 | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_MULL_TOPWESEAS | LARGECONF1_WALL_10_0_0 | LARGECONF1_WALL_11_0_0 | LARGECONF1_WALL_MULL_TOPWESWES | LARGECONF1_WALL_MULL_WES | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_7_0_0 | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_NORWALL | OFF-ANNIE_WALL_9_0_0 | OFF-ANNIE_WALL_10_0_0 | OFF-ANNIE_WALL_MULL_TOPWES |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - NORTHBALCONY - SURFACE 7 (15)</td>
    <td align="right">IW - MMCHROOF - SURFACE 1 (33) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | Mir-IW - MMCHROOF - SURFACE 8 (40) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) |</td>
  </tr>
  <tr>
    <td align="right">IW - NORTHBALCONY - SURFACE 8 (16)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | OFF-YUJIE_WALL_2_0_0 | OFF-YUJIE_WALL_MULL_TOPMID | OFF-YUJIE_WALL_3_0_0 | OFF-YUJIE_WALL_4_0_0 | OFF-YUJIE_WALL_MULL_TOPNOR | OFF-YUJIE_WALL_MULL_NOR | OFF-YUJIE_WALL_8_0_0 | OFF-YUJIE_WALL_MULL_TOPSOU | OFF-YUJIE_WALL_MULL_SOU | OFF-YUJIE_WALL_9_0_0 | OFF-BAPP_WALL_2_0_0 | OFF-BAPP_WALL_MULL_TOPMID | OFF-BAPP_WALL_3_0_0 | OFF-BAPP_WALL_4_0_0 | OFF-BAPP_WALL_MULL_TOPNOR | OFF-BAPP_WALL_MULL_NOR | OFF-BAPP_WALL_8_0_0 | OFF-BAPP_WALL_MULL_TOPSOU | OFF-BAPP_WALL_MULL_SOU | OFF-BAPP_WALL_9_0_0 | OFF-WEILI_WALL_2_0_0 | OFF-WEILI_WALL_MULL_TOPMID | OFF-WEILI_WALL_3_0_0 | OFF-WEILI_WALL_4_0_0 | OFF-WEILI_WALL_MULL_TOPNOR | OFF-WEILI_WALL_MULL_NOR | OFF-WEILI_WALL_8_0_0 | OFF-WEILI_WALL_MULL_TOPSOU | OFF-WEILI_WALL_MULL_SOU | OFF-WEILI_WALL_9_0_0 | OFF-ZHIANG_WALL_2_0_0 | OFF-ZHIANG_WALL_MULL_TOPMID | OFF-ZHIANG_WALL_3_0_0 | OFF-ZHIANG_WALL_4_0_0 | OFF-ZHIANG_WALL_MULL_TOPNOR | OFF-ZHIANG_WALL_MULL_NOR | OFF-ZHIANG_WALL_8_0_0 | OFF-ZHIANG_WALL_MULL_TOPSOU | OFF-ZHIANG_WALL_MULL_SOU | OFF-ZHIANG_WALL_9_0_0 | OFF-NINA_WALL_2_0_0 | OFF-NINA_WALL_MULL_TOPMID | OFF-NINA_WALL_3_0_0 | OFF-NINA_WALL_4_0_0 | OFF-NINA_WALL_MULL_TOPNOR | OFF-NINA_WALL_MULL_NOR | OFF-NINA_WALL_12_0_0 | OFF-NINA_WALL_MULL_TOPSOU | OFF-NINA_WALL_MULL_SOU | OFF-NINA_WALL_13_0_0 | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_MULL_EAS | LARGECONF1_WALL_4_0_0 | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_MULL_TOPEASMID | LARGECONF1_WALL_6_0_0 | LARGECONF1_WALL_7_0_0_WEST | LARGECONF1_WALL_MULL_TOPMIDWES | LARGECONF1_WALL_MULL_MIDWES | LARGECONF1_WALL_7_0_0_MID | LARGECONF1_WALL_MULL_TOPMIDMID | LARGECONF1_WALL_MULL_MIDEAS | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_8_0_0 | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_MULL_TOPWESEAS | LARGECONF1_WALL_10_0_0 | LARGECONF1_WALL_11_0_0 | LARGECONF1_WALL_MULL_TOPWESWES | LARGECONF1_WALL_MULL_WES | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_7_0_0 | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_NORWALL | OFF-ANNIE_WALL_9_0_0 | OFF-ANNIE_WALL_10_0_0 | OFF-ANNIE_WALL_MULL_TOPWES |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - NORTHBALCONY - SURFACE 8 (16)</td>
    <td align="right">IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | Mir-IW - MMCHROOF - SURFACE 8 (40) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) |</td>
  </tr>
  <tr>
    <td align="right">IW - NORTHBALCONY - SURFACE 9 (17)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | OFF-YUJIE_WALL_2_0_0 | OFF-YUJIE_WALL_MULL_TOPMID | OFF-YUJIE_WALL_3_0_0 | OFF-YUJIE_WALL_4_0_0 | OFF-YUJIE_WALL_MULL_TOPNOR | OFF-YUJIE_WALL_MULL_NOR | OFF-YUJIE_WALL_8_0_0 | OFF-YUJIE_WALL_MULL_TOPSOU | OFF-YUJIE_WALL_MULL_SOU | OFF-YUJIE_WALL_9_0_0 | OFF-BAPP_WALL_2_0_0 | OFF-BAPP_WALL_MULL_TOPMID | OFF-BAPP_WALL_3_0_0 | OFF-BAPP_WALL_4_0_0 | OFF-BAPP_WALL_MULL_TOPNOR | OFF-BAPP_WALL_MULL_NOR | OFF-BAPP_WALL_8_0_0 | OFF-BAPP_WALL_MULL_TOPSOU | OFF-BAPP_WALL_MULL_SOU | OFF-BAPP_WALL_9_0_0 | OFF-WEILI_WALL_2_0_0 | OFF-WEILI_WALL_MULL_TOPMID | OFF-WEILI_WALL_3_0_0 | OFF-WEILI_WALL_4_0_0 | OFF-WEILI_WALL_MULL_TOPNOR | OFF-WEILI_WALL_MULL_NOR | OFF-WEILI_WALL_8_0_0 | OFF-WEILI_WALL_MULL_TOPSOU | OFF-WEILI_WALL_MULL_SOU | OFF-WEILI_WALL_9_0_0 | OFF-ZHIANG_WALL_2_0_0 | OFF-ZHIANG_WALL_MULL_TOPMID | OFF-ZHIANG_WALL_3_0_0 | OFF-ZHIANG_WALL_4_0_0 | OFF-ZHIANG_WALL_MULL_TOPNOR | OFF-ZHIANG_WALL_MULL_NOR | OFF-ZHIANG_WALL_8_0_0 | OFF-ZHIANG_WALL_MULL_TOPSOU | OFF-ZHIANG_WALL_MULL_SOU | OFF-ZHIANG_WALL_9_0_0 | OFF-NINA_WALL_2_0_0 | OFF-NINA_WALL_MULL_TOPMID | OFF-NINA_WALL_3_0_0 | OFF-NINA_WALL_4_0_0 | OFF-NINA_WALL_MULL_TOPNOR | OFF-NINA_WALL_MULL_NOR | OFF-NINA_WALL_12_0_0 | OFF-NINA_WALL_MULL_TOPSOU | OFF-NINA_WALL_MULL_SOU | OFF-NINA_WALL_13_0_0 | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_MULL_EAS | LARGECONF1_WALL_4_0_0 | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_MULL_TOPEASMID | LARGECONF1_WALL_6_0_0 | LARGECONF1_WALL_7_0_0_WEST | LARGECONF1_WALL_MULL_TOPMIDWES | LARGECONF1_WALL_MULL_MIDWES | LARGECONF1_WALL_7_0_0_MID | LARGECONF1_WALL_MULL_TOPMIDMID | LARGECONF1_WALL_MULL_MIDEAS | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_8_0_0 | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_MULL_TOPWESEAS | LARGECONF1_WALL_10_0_0 | LARGECONF1_WALL_11_0_0 | LARGECONF1_WALL_MULL_TOPWESWES | LARGECONF1_WALL_MULL_WES | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_7_0_0 | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_NORWALL | OFF-ANNIE_WALL_9_0_0 | OFF-ANNIE_WALL_10_0_0 | OFF-ANNIE_WALL_MULL_TOPWES |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - NORTHBALCONY - SURFACE 9 (17)</td>
    <td align="right">IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | Mir-IW - MMCHROOF - SURFACE 8 (40) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) |</td>
  </tr>
  <tr>
    <td align="right">IW - NORTHBALCONY - SURFACE 10 (18)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | OFF-YUJIE_WALL_2_0_0 | OFF-YUJIE_WALL_MULL_TOPMID | OFF-YUJIE_WALL_3_0_0 | OFF-YUJIE_WALL_4_0_0 | OFF-YUJIE_WALL_MULL_TOPNOR | OFF-YUJIE_WALL_MULL_NOR | OFF-YUJIE_WALL_8_0_0 | OFF-YUJIE_WALL_MULL_TOPSOU | OFF-YUJIE_WALL_MULL_SOU | OFF-YUJIE_WALL_9_0_0 | OFF-BAPP_WALL_2_0_0 | OFF-BAPP_WALL_MULL_TOPMID | OFF-BAPP_WALL_3_0_0 | OFF-BAPP_WALL_4_0_0 | OFF-BAPP_WALL_MULL_TOPNOR | OFF-BAPP_WALL_MULL_NOR | OFF-BAPP_WALL_8_0_0 | OFF-BAPP_WALL_MULL_TOPSOU | OFF-BAPP_WALL_MULL_SOU | OFF-BAPP_WALL_9_0_0 | OFF-WEILI_WALL_2_0_0 | OFF-WEILI_WALL_MULL_TOPMID | OFF-WEILI_WALL_3_0_0 | OFF-WEILI_WALL_4_0_0 | OFF-WEILI_WALL_MULL_TOPNOR | OFF-WEILI_WALL_MULL_NOR | OFF-WEILI_WALL_8_0_0 | OFF-WEILI_WALL_MULL_TOPSOU | OFF-WEILI_WALL_MULL_SOU | OFF-WEILI_WALL_9_0_0 | OFF-ZHIANG_WALL_2_0_0 | OFF-ZHIANG_WALL_MULL_TOPMID | OFF-ZHIANG_WALL_3_0_0 | OFF-ZHIANG_WALL_4_0_0 | OFF-ZHIANG_WALL_MULL_TOPNOR | OFF-ZHIANG_WALL_MULL_NOR | OFF-ZHIANG_WALL_8_0_0 | OFF-ZHIANG_WALL_MULL_TOPSOU | OFF-ZHIANG_WALL_MULL_SOU | OFF-ZHIANG_WALL_9_0_0 | OFF-NINA_WALL_2_0_0 | OFF-NINA_WALL_MULL_TOPMID | OFF-NINA_WALL_3_0_0 | OFF-NINA_WALL_4_0_0 | OFF-NINA_WALL_MULL_TOPNOR | OFF-NINA_WALL_MULL_NOR | OFF-NINA_WALL_12_0_0 | OFF-NINA_WALL_MULL_TOPSOU | OFF-NINA_WALL_MULL_SOU | OFF-NINA_WALL_13_0_0 | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_MULL_EAS | LARGECONF1_WALL_4_0_0 | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_MULL_TOPEASMID | LARGECONF1_WALL_6_0_0 | LARGECONF1_WALL_7_0_0_WEST | LARGECONF1_WALL_MULL_TOPMIDWES | LARGECONF1_WALL_MULL_MIDWES | LARGECONF1_WALL_7_0_0_MID | LARGECONF1_WALL_MULL_TOPMIDMID | LARGECONF1_WALL_MULL_MIDEAS | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_8_0_0 | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_MULL_TOPWESEAS | LARGECONF1_WALL_10_0_0 | LARGECONF1_WALL_11_0_0 | LARGECONF1_WALL_MULL_TOPWESWES | LARGECONF1_WALL_MULL_WES | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_7_0_0 | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_NORWALL | OFF-ANNIE_WALL_9_0_0 | OFF-ANNIE_WALL_10_0_0 | OFF-ANNIE_WALL_MULL_TOPWES |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - NORTHBALCONY - SURFACE 10 (18)</td>
    <td align="right">IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | Mir-IW - MMCHROOF - SURFACE 8 (40) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) |</td>
  </tr>
  <tr>
    <td align="right">IW - NORTHBALCONY - SURFACE 11 (19)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | IW - NORTHBALCONY - SURFACE 12 (20) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_MULL_EAS | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_7_0_0 | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_NORWALL | OFF-ANNIE_WALL_9_0_0 | OFF-ANNIE_WALL_10_0_0 | OFF-ANNIE_WALL_MULL_TOPWES |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - NORTHBALCONY - SURFACE 11 (19)</td>
    <td align="right">IW - EASTSHADING0 - SURFACE 1 (2) | IW - WESTSHADING0 - SURFACE 1 (4) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | IW - NORTHBALCONY - SURFACE 16 (24) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) | Mir-IW - NORTHBALCONY - SURFACE 18 (26) | Mir-IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 20 (28) | IW - NORTHBALCONY - SURFACE 21 (29) | Mir-IW - NORTHBALCONY - SURFACE 22 (30) | IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | OFF-YUJIE_WALL_2_0_0 | OFF-YUJIE_WALL_MULL_TOPMID | OFF-YUJIE_WALL_3_0_0 | OFF-YUJIE_WALL_4_0_0 | OFF-YUJIE_WALL_MULL_TOPNOR | OFF-YUJIE_WALL_MULL_NOR | OFF-YUJIE_WALL_8_0_0 | OFF-YUJIE_WALL_MULL_TOPSOU | OFF-YUJIE_WALL_MULL_SOU | OFF-YUJIE_WALL_9_0_0 | OFF-BAPP_WALL_2_0_0 | OFF-BAPP_WALL_MULL_TOPMID | OFF-BAPP_WALL_3_0_0 | OFF-BAPP_WALL_4_0_0 | OFF-BAPP_WALL_MULL_TOPNOR | OFF-BAPP_WALL_MULL_NOR | OFF-BAPP_WALL_8_0_0 | OFF-BAPP_WALL_MULL_TOPSOU | OFF-BAPP_WALL_MULL_SOU | OFF-BAPP_WALL_9_0_0 | OFF-WEILI_WALL_2_0_0 | OFF-WEILI_WALL_MULL_TOPMID | OFF-WEILI_WALL_3_0_0 | OFF-WEILI_WALL_4_0_0 | OFF-WEILI_WALL_MULL_TOPNOR | OFF-WEILI_WALL_MULL_NOR | OFF-WEILI_WALL_8_0_0 | OFF-WEILI_WALL_MULL_TOPSOU | OFF-WEILI_WALL_MULL_SOU | OFF-WEILI_WALL_9_0_0 | OFF-ZHIANG_WALL_2_0_0 | OFF-ZHIANG_WALL_MULL_TOPMID | OFF-ZHIANG_WALL_3_0_0 | OFF-ZHIANG_WALL_4_0_0 | OFF-ZHIANG_WALL_MULL_TOPNOR | OFF-ZHIANG_WALL_MULL_NOR | OFF-ZHIANG_WALL_8_0_0 | OFF-ZHIANG_WALL_MULL_TOPSOU | OFF-ZHIANG_WALL_MULL_SOU | OFF-ZHIANG_WALL_9_0_0 | OFF-NINA_WALL_2_0_0 | OFF-NINA_WALL_MULL_TOPMID | OFF-NINA_WALL_3_0_0 | OFF-NINA_WALL_4_0_0 | OFF-NINA_WALL_MULL_TOPNOR | OFF-NINA_WALL_MULL_NOR | OFF-NINA_WALL_12_0_0 | OFF-NINA_WALL_MULL_TOPSOU | OFF-NINA_WALL_MULL_SOU | OFF-NINA_WALL_13_0_0 | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_4_0_0 | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_MULL_TOPEASMID | LARGECONF1_WALL_6_0_0 | LARGECONF1_WALL_7_0_0_WEST | LARGECONF1_WALL_MULL_TOPMIDWES | LARGECONF1_WALL_MULL_MIDWES | LARGECONF1_WALL_7_0_0_MID | LARGECONF1_WALL_MULL_TOPMIDMID | LARGECONF1_WALL_MULL_MIDEAS | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_8_0_0 | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_MULL_TOPWESEAS | LARGECONF1_WALL_10_0_0 | LARGECONF1_WALL_11_0_0 | LARGECONF1_WALL_MULL_TOPWESWES | LARGECONF1_WALL_MULL_WES |</td>
  </tr>
  <tr>
    <td align="right">IW - NORTHBALCONY - SURFACE 12 (20)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | IW - NORTHBALCONY - SURFACE 11 (19) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) | Mir-IW - NORTHBALCONY - SURFACE 18 (26) | Mir-IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 20 (28) | IW - NORTHBALCONY - SURFACE 21 (29) | Mir-IW - NORTHBALCONY - SURFACE 22 (30) | IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | OFF-YUJIE_WALL_2_0_0 | OFF-YUJIE_WALL_MULL_TOPMID | OFF-YUJIE_WALL_3_0_0 | OFF-YUJIE_WALL_4_0_0 | OFF-YUJIE_WALL_MULL_TOPNOR | OFF-YUJIE_WALL_MULL_NOR | OFF-YUJIE_WALL_8_0_0 | OFF-YUJIE_WALL_MULL_TOPSOU | OFF-YUJIE_WALL_MULL_SOU | OFF-YUJIE_WALL_9_0_0 | OFF-BAPP_WALL_2_0_0 | OFF-BAPP_WALL_MULL_TOPMID | OFF-BAPP_WALL_3_0_0 | OFF-BAPP_WALL_4_0_0 | OFF-BAPP_WALL_MULL_TOPNOR | OFF-BAPP_WALL_MULL_NOR | OFF-BAPP_WALL_8_0_0 | OFF-BAPP_WALL_MULL_TOPSOU | OFF-BAPP_WALL_MULL_SOU | OFF-BAPP_WALL_9_0_0 | OFF-WEILI_WALL_2_0_0 | OFF-WEILI_WALL_MULL_TOPMID | OFF-WEILI_WALL_3_0_0 | OFF-WEILI_WALL_4_0_0 | OFF-WEILI_WALL_MULL_TOPNOR | OFF-WEILI_WALL_MULL_NOR | OFF-WEILI_WALL_8_0_0 | OFF-WEILI_WALL_MULL_TOPSOU | OFF-WEILI_WALL_MULL_SOU | OFF-WEILI_WALL_9_0_0 | OFF-ZHIANG_WALL_2_0_0 | OFF-ZHIANG_WALL_MULL_TOPMID | OFF-ZHIANG_WALL_3_0_0 | OFF-ZHIANG_WALL_4_0_0 | OFF-ZHIANG_WALL_MULL_TOPNOR | OFF-ZHIANG_WALL_MULL_NOR | OFF-ZHIANG_WALL_8_0_0 | OFF-ZHIANG_WALL_MULL_TOPSOU | OFF-ZHIANG_WALL_MULL_SOU | OFF-ZHIANG_WALL_9_0_0 | OFF-NINA_WALL_2_0_0 | OFF-NINA_WALL_MULL_TOPMID | OFF-NINA_WALL_3_0_0 | OFF-NINA_WALL_4_0_0 | OFF-NINA_WALL_MULL_TOPNOR | OFF-NINA_WALL_MULL_NOR | OFF-NINA_WALL_12_0_0 | OFF-NINA_WALL_MULL_TOPSOU | OFF-NINA_WALL_MULL_SOU | OFF-NINA_WALL_13_0_0 | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_MULL_EAS | LARGECONF1_WALL_4_0_0 | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_MULL_TOPEASMID | LARGECONF1_WALL_6_0_0 | LARGECONF1_WALL_7_0_0_WEST | LARGECONF1_WALL_MULL_TOPMIDWES | LARGECONF1_WALL_MULL_MIDWES | LARGECONF1_WALL_7_0_0_MID | LARGECONF1_WALL_MULL_TOPMIDMID | LARGECONF1_WALL_MULL_MIDEAS | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_8_0_0 | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_MULL_TOPWESEAS | LARGECONF1_WALL_10_0_0 | LARGECONF1_WALL_11_0_0 | LARGECONF1_WALL_MULL_TOPWESWES | LARGECONF1_WALL_MULL_WES | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_7_0_0 | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_NORWALL | OFF-ANNIE_WALL_9_0_0 | OFF-ANNIE_WALL_10_0_0 | OFF-ANNIE_WALL_MULL_TOPWES |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - NORTHBALCONY - SURFACE 12 (20)</td>
    <td align="right">Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) |</td>
  </tr>
  <tr>
    <td align="right">IW - NORTHBALCONY - SURFACE 13 (21)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - SOUTHSHADING0 - SURFACE 1 (3) | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_MULL_EAS | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_7_0_0 | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_NORWALL | OFF-ANNIE_WALL_9_0_0 | OFF-ANNIE_WALL_10_0_0 | OFF-ANNIE_WALL_MULL_TOPWES |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - NORTHBALCONY - SURFACE 13 (21)</td>
    <td align="right">IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | IW - NORTHBALCONY - SURFACE 11 (19) | Mir-IW - NORTHBALCONY - SURFACE 12 (20) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | Mir-IW - NORTHBALCONY - SURFACE 16 (24) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) | Mir-IW - NORTHBALCONY - SURFACE 18 (26) | Mir-IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 20 (28) | IW - NORTHBALCONY - SURFACE 21 (29) | Mir-IW - NORTHBALCONY - SURFACE 22 (30) | IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | OFF-YUJIE_WALL_2_0_0 | OFF-YUJIE_WALL_MULL_TOPMID | OFF-YUJIE_WALL_3_0_0 | OFF-YUJIE_WALL_4_0_0 | OFF-YUJIE_WALL_MULL_TOPNOR | OFF-YUJIE_WALL_MULL_NOR | OFF-YUJIE_WALL_8_0_0 | OFF-YUJIE_WALL_MULL_TOPSOU | OFF-YUJIE_WALL_MULL_SOU | OFF-YUJIE_WALL_9_0_0 | OFF-BAPP_WALL_2_0_0 | OFF-BAPP_WALL_MULL_TOPMID | OFF-BAPP_WALL_3_0_0 | OFF-BAPP_WALL_4_0_0 | OFF-BAPP_WALL_MULL_TOPNOR | OFF-BAPP_WALL_MULL_NOR | OFF-BAPP_WALL_8_0_0 | OFF-BAPP_WALL_MULL_TOPSOU | OFF-BAPP_WALL_MULL_SOU | OFF-BAPP_WALL_9_0_0 | OFF-WEILI_WALL_2_0_0 | OFF-WEILI_WALL_MULL_TOPMID | OFF-WEILI_WALL_3_0_0 | OFF-WEILI_WALL_4_0_0 | OFF-WEILI_WALL_MULL_TOPNOR | OFF-WEILI_WALL_MULL_NOR | OFF-WEILI_WALL_8_0_0 | OFF-WEILI_WALL_MULL_TOPSOU | OFF-WEILI_WALL_MULL_SOU | OFF-WEILI_WALL_9_0_0 | OFF-ZHIANG_WALL_2_0_0 | OFF-ZHIANG_WALL_MULL_TOPMID | OFF-ZHIANG_WALL_3_0_0 | OFF-ZHIANG_WALL_4_0_0 | OFF-ZHIANG_WALL_MULL_TOPNOR | OFF-ZHIANG_WALL_MULL_NOR | OFF-ZHIANG_WALL_8_0_0 | OFF-ZHIANG_WALL_MULL_TOPSOU | OFF-ZHIANG_WALL_MULL_SOU | OFF-ZHIANG_WALL_9_0_0 | OFF-NINA_WALL_2_0_0 | OFF-NINA_WALL_MULL_TOPMID | OFF-NINA_WALL_3_0_0 | OFF-NINA_WALL_4_0_0 | OFF-NINA_WALL_MULL_TOPNOR | OFF-NINA_WALL_MULL_NOR | OFF-NINA_WALL_12_0_0 | OFF-NINA_WALL_MULL_TOPSOU | OFF-NINA_WALL_MULL_SOU | OFF-NINA_WALL_13_0_0 | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_4_0_0 | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_MULL_TOPEASMID | LARGECONF1_WALL_6_0_0 | LARGECONF1_WALL_7_0_0_WEST | LARGECONF1_WALL_MULL_TOPMIDWES | LARGECONF1_WALL_MULL_MIDWES | LARGECONF1_WALL_7_0_0_MID | LARGECONF1_WALL_MULL_TOPMIDMID | LARGECONF1_WALL_MULL_MIDEAS | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_8_0_0 | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_MULL_TOPWESEAS | LARGECONF1_WALL_10_0_0 | LARGECONF1_WALL_11_0_0 | LARGECONF1_WALL_MULL_TOPWESWES | LARGECONF1_WALL_MULL_WES |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - NORTHBALCONY - SURFACE 14 (22)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | IW - NORTHBALCONY - SURFACE 11 (19) | Mir-IW - NORTHBALCONY - SURFACE 11 (19) | Mir-IW - NORTHBALCONY - SURFACE 12 (20) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | Mir-IW - NORTHBALCONY - SURFACE 16 (24) | IW - NORTHBALCONY - SURFACE 17 (25) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) | Mir-IW - NORTHBALCONY - SURFACE 18 (26) | IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 20 (28) | IW - NORTHBALCONY - SURFACE 21 (29) | Mir-IW - NORTHBALCONY - SURFACE 21 (29) | Mir-IW - NORTHBALCONY - SURFACE 22 (30) | IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | OFF-YUJIE_WALL_2_0_0 | OFF-YUJIE_WALL_MULL_TOPMID | OFF-YUJIE_WALL_3_0_0 | OFF-YUJIE_WALL_4_0_0 | OFF-YUJIE_WALL_MULL_TOPNOR | OFF-YUJIE_WALL_MULL_NOR | OFF-YUJIE_WALL_8_0_0 | OFF-YUJIE_WALL_MULL_TOPSOU | OFF-YUJIE_WALL_MULL_SOU | OFF-YUJIE_WALL_9_0_0 | OFF-BAPP_WALL_2_0_0 | OFF-BAPP_WALL_MULL_TOPMID | OFF-BAPP_WALL_3_0_0 | OFF-BAPP_WALL_4_0_0 | OFF-BAPP_WALL_MULL_TOPNOR | OFF-BAPP_WALL_MULL_NOR | OFF-BAPP_WALL_8_0_0 | OFF-BAPP_WALL_MULL_TOPSOU | OFF-BAPP_WALL_MULL_SOU | OFF-BAPP_WALL_9_0_0 | OFF-WEILI_WALL_2_0_0 | OFF-WEILI_WALL_MULL_TOPMID | OFF-WEILI_WALL_3_0_0 | OFF-WEILI_WALL_4_0_0 | OFF-WEILI_WALL_MULL_TOPNOR | OFF-WEILI_WALL_MULL_NOR | OFF-WEILI_WALL_8_0_0 | OFF-WEILI_WALL_MULL_TOPSOU | OFF-WEILI_WALL_MULL_SOU | OFF-WEILI_WALL_9_0_0 | OFF-ZHIANG_WALL_2_0_0 | OFF-ZHIANG_WALL_MULL_TOPMID | OFF-ZHIANG_WALL_3_0_0 | OFF-ZHIANG_WALL_4_0_0 | OFF-ZHIANG_WALL_MULL_TOPNOR | OFF-ZHIANG_WALL_MULL_NOR | OFF-ZHIANG_WALL_8_0_0 | OFF-ZHIANG_WALL_MULL_TOPSOU | OFF-ZHIANG_WALL_MULL_SOU | OFF-ZHIANG_WALL_9_0_0 | OFF-NINA_WALL_2_0_0 | OFF-NINA_WALL_MULL_TOPMID | OFF-NINA_WALL_3_0_0 | OFF-NINA_WALL_4_0_0 | OFF-NINA_WALL_MULL_TOPNOR | OFF-NINA_WALL_MULL_NOR | OFF-NINA_WALL_12_0_0 | OFF-NINA_WALL_MULL_TOPSOU | OFF-NINA_WALL_MULL_SOU | OFF-NINA_WALL_13_0_0 | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_MULL_EAS | LARGECONF1_WALL_4_0_0 | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_MULL_TOPEASMID | LARGECONF1_WALL_6_0_0 | LARGECONF1_WALL_7_0_0_WEST | LARGECONF1_WALL_MULL_TOPMIDWES | LARGECONF1_WALL_MULL_MIDWES | LARGECONF1_WALL_7_0_0_MID | LARGECONF1_WALL_MULL_TOPMIDMID | LARGECONF1_WALL_MULL_MIDEAS | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_8_0_0 | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_MULL_TOPWESEAS | LARGECONF1_WALL_10_0_0 | LARGECONF1_WALL_11_0_0 | LARGECONF1_WALL_MULL_TOPWESWES | LARGECONF1_WALL_MULL_WES | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_7_0_0 | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_NORWALL | OFF-ANNIE_WALL_9_0_0 | OFF-ANNIE_WALL_10_0_0 | OFF-ANNIE_WALL_MULL_TOPWES |</td>
  </tr>
  <tr>
    <td align="right">IW - NORTHBALCONY - SURFACE 15 (23)</td>
    <td align="right">IW - WESTSHADING0 - SURFACE 1 (4) | IW - MMCHROOF - SURFACE 1 (33) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | LARGECONF1_WALL_7_0_0_WEST | LARGECONF1_WALL_MULL_TOPMIDWES | LARGECONF1_WALL_MULL_MIDWES | LARGECONF1_WALL_7_0_0_MID | LARGECONF1_WALL_MULL_TOPMIDMID | LARGECONF1_WALL_MULL_MIDEAS | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_8_0_0 | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_MULL_TOPWESEAS | LARGECONF1_WALL_10_0_0 | LARGECONF1_WALL_11_0_0 | LARGECONF1_WALL_MULL_TOPWESWES | LARGECONF1_WALL_MULL_WES |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - NORTHBALCONY - SURFACE 15 (23)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | Mir-IW - NORTHBALCONY - SURFACE 11 (19) | Mir-IW - NORTHBALCONY - SURFACE 12 (20) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | Mir-IW - NORTHBALCONY - SURFACE 16 (24) | IW - NORTHBALCONY - SURFACE 17 (25) | Mir-IW - NORTHBALCONY - SURFACE 18 (26) | IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 20 (28) | Mir-IW - NORTHBALCONY - SURFACE 21 (29) | Mir-IW - NORTHBALCONY - SURFACE 22 (30) | IW - MMCHROOF - SURFACE 1 (33) | Mir-IW - MMCHROOF - SURFACE 2 (34) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_MULL_EAS | LARGECONF1_WALL_4_0_0 | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_MULL_TOPEASMID | LARGECONF1_WALL_6_0_0 | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_7_0_0 | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_NORWALL | OFF-ANNIE_WALL_9_0_0 | OFF-ANNIE_WALL_10_0_0 | OFF-ANNIE_WALL_MULL_TOPWES |</td>
  </tr>
  <tr>
    <td align="right">IW - NORTHBALCONY - SURFACE 16 (24)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 11 (19) | IW - NORTHBALCONY - SURFACE 17 (25) | Mir-IW - NORTHBALCONY - SURFACE 18 (26) | IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 20 (28) | Mir-IW - NORTHBALCONY - SURFACE 21 (29) | Mir-IW - NORTHBALCONY - SURFACE 22 (30) | IW - MMCHROOF - SURFACE 1 (33) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_MULL_EAS | LARGECONF1_WALL_4_0_0 | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_MULL_TOPEASMID | LARGECONF1_WALL_6_0_0 | LARGECONF1_WALL_7_0_0_WEST | LARGECONF1_WALL_MULL_TOPMIDWES | LARGECONF1_WALL_MULL_MIDWES | LARGECONF1_WALL_7_0_0_MID | LARGECONF1_WALL_MULL_TOPMIDMID | LARGECONF1_WALL_MULL_MIDEAS | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_8_0_0 | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_MULL_TOPWESEAS | LARGECONF1_WALL_10_0_0 | LARGECONF1_WALL_11_0_0 | LARGECONF1_WALL_MULL_TOPWESWES | LARGECONF1_WALL_MULL_WES | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_7_0_0 | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_NORWALL | OFF-ANNIE_WALL_9_0_0 | OFF-ANNIE_WALL_10_0_0 | OFF-ANNIE_WALL_MULL_TOPWES |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - NORTHBALCONY - SURFACE 16 (24)</td>
    <td align="right">Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) |</td>
  </tr>
  <tr>
    <td align="right">IW - NORTHBALCONY - SURFACE 17 (25)</td>
    <td align="right">IW - WESTSHADING0 - SURFACE 1 (4) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | IW - NORTHBALCONY - SURFACE 16 (24) | IW - MMCHROOF - SURFACE 1 (33) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | LARGECONF1_WALL_7_0_0_WEST | LARGECONF1_WALL_MULL_TOPMIDWES | LARGECONF1_WALL_MULL_MIDWES | LARGECONF1_WALL_7_0_0_MID | LARGECONF1_WALL_MULL_TOPMIDMID | LARGECONF1_WALL_MULL_MIDEAS | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_8_0_0 | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_MULL_TOPWESEAS | LARGECONF1_WALL_10_0_0 | LARGECONF1_WALL_11_0_0 | LARGECONF1_WALL_MULL_TOPWESWES | LARGECONF1_WALL_MULL_WES |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - NORTHBALCONY - SURFACE 17 (25)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | Mir-IW - NORTHBALCONY - SURFACE 11 (19) | IW - NORTHBALCONY - SURFACE 12 (20) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | Mir-IW - NORTHBALCONY - SURFACE 18 (26) | IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 20 (28) | Mir-IW - NORTHBALCONY - SURFACE 21 (29) | Mir-IW - NORTHBALCONY - SURFACE 22 (30) | IW - MMCHROOF - SURFACE 1 (33) | Mir-IW - MMCHROOF - SURFACE 2 (34) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_MULL_EAS | LARGECONF1_WALL_4_0_0 | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_MULL_TOPEASMID | LARGECONF1_WALL_6_0_0 | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_7_0_0 | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_NORWALL | OFF-ANNIE_WALL_9_0_0 | OFF-ANNIE_WALL_10_0_0 | OFF-ANNIE_WALL_MULL_TOPWES |</td>
  </tr>
  <tr>
    <td align="right">IW - NORTHBALCONY - SURFACE 18 (26)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 20 (28) | Mir-IW - NORTHBALCONY - SURFACE 21 (29) | IW - MMCHROOF - SURFACE 1 (33) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_MULL_EAS | LARGECONF1_WALL_4_0_0 | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_MULL_TOPEASMID | LARGECONF1_WALL_6_0_0 | LARGECONF1_WALL_7_0_0_WEST | LARGECONF1_WALL_MULL_TOPMIDWES | LARGECONF1_WALL_MULL_MIDWES | LARGECONF1_WALL_7_0_0_MID | LARGECONF1_WALL_MULL_TOPMIDMID | LARGECONF1_WALL_MULL_MIDEAS | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_8_0_0 | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_MULL_TOPWESEAS | LARGECONF1_WALL_10_0_0 | LARGECONF1_WALL_11_0_0 | LARGECONF1_WALL_MULL_TOPWESWES | LARGECONF1_WALL_MULL_WES | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_7_0_0 | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_NORWALL | OFF-ANNIE_WALL_9_0_0 | OFF-ANNIE_WALL_10_0_0 | OFF-ANNIE_WALL_MULL_TOPWES |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - NORTHBALCONY - SURFACE 18 (26)</td>
    <td align="right">Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | Mir-IW - NORTHBALCONY - SURFACE 11 (19) | IW - NORTHBALCONY - SURFACE 12 (20) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | IW - NORTHBALCONY - SURFACE 16 (24) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) |</td>
  </tr>
  <tr>
    <td align="right">IW - NORTHBALCONY - SURFACE 19 (27)</td>
    <td align="right">IW - WESTSHADING0 - SURFACE 1 (4) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | IW - NORTHBALCONY - SURFACE 16 (24) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) | IW - NORTHBALCONY - SURFACE 18 (26) | IW - MMCHROOF - SURFACE 1 (33) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_MULL_TOPEASMID | LARGECONF1_WALL_6_0_0 | LARGECONF1_WALL_7_0_0_WEST | LARGECONF1_WALL_MULL_TOPMIDWES | LARGECONF1_WALL_MULL_MIDWES | LARGECONF1_WALL_7_0_0_MID | LARGECONF1_WALL_MULL_TOPMIDMID | LARGECONF1_WALL_MULL_MIDEAS | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_8_0_0 | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_MULL_TOPWESEAS | LARGECONF1_WALL_10_0_0 | LARGECONF1_WALL_11_0_0 | LARGECONF1_WALL_MULL_TOPWESWES | LARGECONF1_WALL_MULL_WES |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - NORTHBALCONY - SURFACE 19 (27)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | Mir-IW - NORTHBALCONY - SURFACE 11 (19) | IW - NORTHBALCONY - SURFACE 12 (20) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | Mir-IW - NORTHBALCONY - SURFACE 20 (28) | Mir-IW - NORTHBALCONY - SURFACE 21 (29) | IW - NORTHBALCONY - SURFACE 22 (30) | IW - MMCHROOF - SURFACE 1 (33) | Mir-IW - MMCHROOF - SURFACE 2 (34) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_MULL_EAS | LARGECONF1_WALL_4_0_0 | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_MULL_TOPEASMID | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_7_0_0 | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_NORWALL | OFF-ANNIE_WALL_9_0_0 | OFF-ANNIE_WALL_10_0_0 | OFF-ANNIE_WALL_MULL_TOPWES |</td>
  </tr>
  <tr>
    <td align="right">IW - NORTHBALCONY - SURFACE 20 (28)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | OFF-YUJIE_WALL_2_0_0 | OFF-YUJIE_WALL_MULL_TOPMID | OFF-YUJIE_WALL_3_0_0 | OFF-YUJIE_WALL_4_0_0 | OFF-YUJIE_WALL_MULL_TOPNOR | OFF-YUJIE_WALL_MULL_NOR | OFF-YUJIE_WALL_8_0_0 | OFF-YUJIE_WALL_MULL_TOPSOU | OFF-YUJIE_WALL_MULL_SOU | OFF-YUJIE_WALL_9_0_0 | OFF-BAPP_WALL_2_0_0 | OFF-BAPP_WALL_MULL_TOPMID | OFF-BAPP_WALL_3_0_0 | OFF-BAPP_WALL_4_0_0 | OFF-BAPP_WALL_MULL_TOPNOR | OFF-BAPP_WALL_MULL_NOR | OFF-BAPP_WALL_8_0_0 | OFF-BAPP_WALL_MULL_TOPSOU | OFF-BAPP_WALL_MULL_SOU | OFF-BAPP_WALL_9_0_0 | OFF-WEILI_WALL_2_0_0 | OFF-WEILI_WALL_MULL_TOPMID | OFF-WEILI_WALL_3_0_0 | OFF-WEILI_WALL_4_0_0 | OFF-WEILI_WALL_MULL_TOPNOR | OFF-WEILI_WALL_MULL_NOR | OFF-WEILI_WALL_8_0_0 | OFF-WEILI_WALL_MULL_TOPSOU | OFF-WEILI_WALL_MULL_SOU | OFF-WEILI_WALL_9_0_0 | OFF-ZHIANG_WALL_2_0_0 | OFF-ZHIANG_WALL_MULL_TOPMID | OFF-ZHIANG_WALL_3_0_0 | OFF-ZHIANG_WALL_4_0_0 | OFF-ZHIANG_WALL_MULL_TOPNOR | OFF-ZHIANG_WALL_MULL_NOR | OFF-ZHIANG_WALL_8_0_0 | OFF-ZHIANG_WALL_MULL_TOPSOU | OFF-ZHIANG_WALL_MULL_SOU | OFF-ZHIANG_WALL_9_0_0 | OFF-NINA_WALL_2_0_0 | OFF-NINA_WALL_MULL_TOPMID | OFF-NINA_WALL_3_0_0 | OFF-NINA_WALL_4_0_0 | OFF-NINA_WALL_MULL_TOPNOR | OFF-NINA_WALL_MULL_NOR | OFF-NINA_WALL_12_0_0 | OFF-NINA_WALL_MULL_TOPSOU | OFF-NINA_WALL_MULL_SOU | OFF-NINA_WALL_13_0_0 | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_8_0_0 | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_10_0_0 | LARGECONF1_WALL_11_0_0 |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - NORTHBALCONY - SURFACE 20 (28)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - WESTSHADING0 - SURFACE 1 (4) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | Mir-IW - NORTHBALCONY - SURFACE 11 (19) | IW - NORTHBALCONY - SURFACE 12 (20) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | IW - NORTHBALCONY - SURFACE 16 (24) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) | IW - NORTHBALCONY - SURFACE 18 (26) | Mir-IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 21 (29) | IW - NORTHBALCONY - SURFACE 22 (30) | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_7_0_0 | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_9_0_0 | OFF-ANNIE_WALL_10_0_0 |</td>
  </tr>
  <tr>
    <td align="right">IW - NORTHBALCONY - SURFACE 21 (29)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | Mir-IW - NORTHBALCONY - SURFACE 11 (19) | IW - NORTHBALCONY - SURFACE 12 (20) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | IW - NORTHBALCONY - SURFACE 22 (30) | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_MULL_EAS | LARGECONF1_WALL_4_0_0 | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_7_0_0 | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_NORWALL | OFF-ANNIE_WALL_9_0_0 | OFF-ANNIE_WALL_10_0_0 | OFF-ANNIE_WALL_MULL_TOPWES |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - NORTHBALCONY - SURFACE 21 (29)</td>
    <td align="right">IW - EASTSHADING0 - SURFACE 1 (2) | IW - WESTSHADING0 - SURFACE 1 (4) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | IW - NORTHBALCONY - SURFACE 16 (24) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) | IW - NORTHBALCONY - SURFACE 18 (26) | Mir-IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 20 (28) | IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | OFF-YUJIE_WALL_2_0_0 | OFF-YUJIE_WALL_MULL_TOPMID | OFF-YUJIE_WALL_3_0_0 | OFF-YUJIE_WALL_4_0_0 | OFF-YUJIE_WALL_MULL_TOPNOR | OFF-YUJIE_WALL_MULL_NOR | OFF-YUJIE_WALL_8_0_0 | OFF-YUJIE_WALL_MULL_TOPSOU | OFF-YUJIE_WALL_MULL_SOU | OFF-YUJIE_WALL_9_0_0 | OFF-BAPP_WALL_2_0_0 | OFF-BAPP_WALL_MULL_TOPMID | OFF-BAPP_WALL_3_0_0 | OFF-BAPP_WALL_4_0_0 | OFF-BAPP_WALL_MULL_TOPNOR | OFF-BAPP_WALL_MULL_NOR | OFF-BAPP_WALL_8_0_0 | OFF-BAPP_WALL_MULL_TOPSOU | OFF-BAPP_WALL_MULL_SOU | OFF-BAPP_WALL_9_0_0 | OFF-WEILI_WALL_2_0_0 | OFF-WEILI_WALL_MULL_TOPMID | OFF-WEILI_WALL_3_0_0 | OFF-WEILI_WALL_4_0_0 | OFF-WEILI_WALL_MULL_TOPNOR | OFF-WEILI_WALL_MULL_NOR | OFF-WEILI_WALL_8_0_0 | OFF-WEILI_WALL_MULL_TOPSOU | OFF-WEILI_WALL_MULL_SOU | OFF-WEILI_WALL_9_0_0 | OFF-ZHIANG_WALL_2_0_0 | OFF-ZHIANG_WALL_MULL_TOPMID | OFF-ZHIANG_WALL_3_0_0 | OFF-ZHIANG_WALL_4_0_0 | OFF-ZHIANG_WALL_MULL_TOPNOR | OFF-ZHIANG_WALL_MULL_NOR | OFF-ZHIANG_WALL_8_0_0 | OFF-ZHIANG_WALL_MULL_TOPSOU | OFF-ZHIANG_WALL_MULL_SOU | OFF-ZHIANG_WALL_9_0_0 | OFF-NINA_WALL_2_0_0 | OFF-NINA_WALL_MULL_TOPMID | OFF-NINA_WALL_3_0_0 | OFF-NINA_WALL_4_0_0 | OFF-NINA_WALL_MULL_TOPNOR | OFF-NINA_WALL_MULL_NOR | OFF-NINA_WALL_12_0_0 | OFF-NINA_WALL_MULL_TOPSOU | OFF-NINA_WALL_MULL_SOU | OFF-NINA_WALL_13_0_0 | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_MULL_TOPEASMID | LARGECONF1_WALL_6_0_0 | LARGECONF1_WALL_7_0_0_WEST | LARGECONF1_WALL_MULL_TOPMIDWES | LARGECONF1_WALL_MULL_MIDWES | LARGECONF1_WALL_7_0_0_MID | LARGECONF1_WALL_MULL_TOPMIDMID | LARGECONF1_WALL_MULL_MIDEAS | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_8_0_0 | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_MULL_TOPWESEAS | LARGECONF1_WALL_10_0_0 | LARGECONF1_WALL_11_0_0 | LARGECONF1_WALL_MULL_TOPWESWES | LARGECONF1_WALL_MULL_WES |</td>
  </tr>
  <tr>
    <td align="right">IW - NORTHBALCONY - SURFACE 22 (30)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 20 (28) | IW - NORTHBALCONY - SURFACE 21 (29) | IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | OFF-YUJIE_WALL_2_0_0 | OFF-YUJIE_WALL_MULL_TOPMID | OFF-YUJIE_WALL_3_0_0 | OFF-YUJIE_WALL_4_0_0 | OFF-YUJIE_WALL_MULL_TOPNOR | OFF-YUJIE_WALL_MULL_NOR | OFF-YUJIE_WALL_8_0_0 | OFF-YUJIE_WALL_MULL_TOPSOU | OFF-YUJIE_WALL_MULL_SOU | OFF-YUJIE_WALL_9_0_0 | OFF-BAPP_WALL_2_0_0 | OFF-BAPP_WALL_MULL_TOPMID | OFF-BAPP_WALL_3_0_0 | OFF-BAPP_WALL_4_0_0 | OFF-BAPP_WALL_MULL_TOPNOR | OFF-BAPP_WALL_MULL_NOR | OFF-BAPP_WALL_8_0_0 | OFF-BAPP_WALL_MULL_TOPSOU | OFF-BAPP_WALL_MULL_SOU | OFF-BAPP_WALL_9_0_0 | OFF-WEILI_WALL_2_0_0 | OFF-WEILI_WALL_MULL_TOPMID | OFF-WEILI_WALL_3_0_0 | OFF-WEILI_WALL_4_0_0 | OFF-WEILI_WALL_MULL_TOPNOR | OFF-WEILI_WALL_MULL_NOR | OFF-WEILI_WALL_8_0_0 | OFF-WEILI_WALL_MULL_TOPSOU | OFF-WEILI_WALL_MULL_SOU | OFF-WEILI_WALL_9_0_0 | OFF-ZHIANG_WALL_2_0_0 | OFF-ZHIANG_WALL_MULL_TOPMID | OFF-ZHIANG_WALL_3_0_0 | OFF-ZHIANG_WALL_4_0_0 | OFF-ZHIANG_WALL_MULL_TOPNOR | OFF-ZHIANG_WALL_MULL_NOR | OFF-ZHIANG_WALL_8_0_0 | OFF-ZHIANG_WALL_MULL_TOPSOU | OFF-ZHIANG_WALL_MULL_SOU | OFF-ZHIANG_WALL_9_0_0 | OFF-NINA_WALL_2_0_0 | OFF-NINA_WALL_MULL_TOPMID | OFF-NINA_WALL_3_0_0 | OFF-NINA_WALL_4_0_0 | OFF-NINA_WALL_MULL_TOPNOR | OFF-NINA_WALL_MULL_NOR | OFF-NINA_WALL_12_0_0 | OFF-NINA_WALL_MULL_TOPSOU | OFF-NINA_WALL_MULL_SOU | OFF-NINA_WALL_13_0_0 | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_MULL_EAS | LARGECONF1_WALL_4_0_0 | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_MULL_TOPEASMID | LARGECONF1_WALL_6_0_0 | LARGECONF1_WALL_7_0_0_WEST | LARGECONF1_WALL_MULL_TOPMIDWES | LARGECONF1_WALL_MULL_MIDWES | LARGECONF1_WALL_7_0_0_MID | LARGECONF1_WALL_MULL_TOPMIDMID | LARGECONF1_WALL_MULL_MIDEAS | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_8_0_0 | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_MULL_TOPWESEAS | LARGECONF1_WALL_10_0_0 | LARGECONF1_WALL_11_0_0 | LARGECONF1_WALL_MULL_TOPWESWES | LARGECONF1_WALL_MULL_WES | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_7_0_0 | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_NORWALL | OFF-ANNIE_WALL_9_0_0 | OFF-ANNIE_WALL_10_0_0 | OFF-ANNIE_WALL_MULL_TOPWES |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - NORTHBALCONY - SURFACE 22 (30)</td>
    <td align="right">Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | Mir-IW - NORTHBALCONY - SURFACE 11 (19) | IW - NORTHBALCONY - SURFACE 12 (20) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | IW - NORTHBALCONY - SURFACE 16 (24) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) |</td>
  </tr>
  <tr>
    <td align="right">IW - NORTHWALKWAY1 - SURFACE 1 (31)</td>
    <td align="right">IW - MMCHROOF - SURFACE 1 (33) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | Mir-IW - MMCHROOF - SURFACE 8 (40) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | IW - IWCONNECTION - SURFACE 5 (63) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | UNDERFLOOR_VOID_SPACE_WALL_6_0_0 |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - NORTHWALKWAY1 - SURFACE 1 (31)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | Mir-IW - NORTHBALCONY - SURFACE 11 (19) | IW - NORTHBALCONY - SURFACE 12 (20) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | IW - NORTHBALCONY - SURFACE 15 (23) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | IW - NORTHBALCONY - SURFACE 16 (24) | IW - NORTHBALCONY - SURFACE 17 (25) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) | IW - NORTHBALCONY - SURFACE 18 (26) | IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 20 (28) | Mir-IW - NORTHBALCONY - SURFACE 21 (29) | IW - NORTHBALCONY - SURFACE 22 (30) | IW - MMCHROOF - SURFACE 1 (33) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | IW - IWCONNECTION - SURFACE 5 (63) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | UNDERFLOOR_VOID_SPACE_WALL_6_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | OFF-VOLKER_WALL_4_0_0 | OFF-VOLKER_WALL_MULL_TOPNOR | OFF-VOLKER_WALL_MULL_NOR | OFF-VOLKER_WALL_5_0_0 | OFF-VOLKER_WALL_6_0_0 | OFF-VOLKER_WALL_MULL_TOPMID | OFF-VOLKER_WALL_7_0_0 | OFF-VOLKER_WALL_8_0_0 | OFF-VOLKER_WALL_MULL_TOPSOU | OFF-VOLKER_WALL_MULL_SOU | OFF-ERICA_WALL_4_0_0 | OFF-ERICA_WALL_MULL_TOPNOR | OFF-ERICA_WALL_MULL_NOR | OFF-ERICA_WALL_5_0_0 | OFF-ERICA_WALL_6_0_0 | OFF-ERICA_WALL_MULL_TOPMID | OFF-ERICA_WALL_7_0_0 | OFF-ERICA_WALL_8_0_0 | OFF-ERICA_WALL_MULL_TOPSOU | OFF-ERICA_WALL_MULL_SOU | OFF-JAMES_WALL_4_0_0 | OFF-JAMES_WALL_MULL_NOR | OFF-JAMES_WALL_MULL_TOPNOR | OFF-JAMES_WALL_5_0_0 | OFF-JAMES_WALL_6_0_0 | OFF-JAMES_WALL_MULL_TOPMID | OFF-JAMES_WALL_7_0_0 | OFF-JAMES_WALL_8_0_0 | OFF-JAMES_WALL_MULL_TOPSOU | OFF-JAMES_WALL_MULL_SOU | OFF-VIVIAN_WALL_4_0_0 | OFF-VIVIAN_WALL_MULL_TOPNOR | OFF-VIVIAN_WALL_MULL_NOR | OFF-VIVIAN_WALL_5_0_0 | OFF-VIVIAN_WALL_6_0_0 | OFF-VIVIAN_WALL_MULL_TOPMID | OFF-VIVIAN_WALL_7_0_0 | OFF-VIVIAN_WALL_8_0_0 | OFF-VIVIAN_WALL_MULL_TOPSOU | OFF-VIVIAN_WALL_MULL_SOU | OFF-CHENLU_WALL_4_0_0 | OFF-CHENLU_WALL_MULL_TOPNOR | OFF-CHENLU_WALL_MULL_NOR | OFF-CHENLU_WALL_5_0_0 | OFF-CHENLU_WALL_6_0_0 | OFF-CHENLU_WALL_MULL_TOPMID | OFF-CHENLU_WALL_7_0_0 | OFF-CHENLU_WALL_8_0_0 | OFF-CHENLU_WALL_MULL_TOPSOU | OFF-CHENLU_WALL_MULL_SOU | OFF-OMER_WALL_4_0_0 | OFF-OMER_WALL_MULL_TOPNOR | OFF-OMER_WALL_MULL_NOR | OFF-OMER_WALL_5_0_0 | OFF-OMER_WALL_6_0_0 | OFF-OMER_WALL_MULL_TOPMID | OFF-OMER_WALL_7_0_0 | OFF-OMER_WALL_8_0_0 | OFF-OMER_WALL_MULL_TOPSOU | OFF-OMER_WALL_MULL_SOU | SMALLCONF_WALL_4_0_0 | SMALLCONF_WALL_MULL_TOPNOR | SMALLCONF_WALL_MULL_NOR | SMALLCONF_WALL_5_0_0 | SMALLCONF_WALL_6_0_0 | SMALLCONF_WALL_MULL_TOPMID_WESWALL | SMALLCONF_WALL_7_0_0 | SMALLCONF_WALL_8_0_0 | SMALLCONF_WALL_MULL_TOPSOU | SMALLCONF_WALL_MULL_SOU | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_MULL_EAS | LARGECONF1_WALL_4_0_0 | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_MULL_TOPEASMID | LARGECONF1_WALL_6_0_0 | LARGECONF1_WALL_7_0_0_WEST | LARGECONF1_WALL_MULL_TOPMIDWES | LARGECONF1_WALL_MULL_MIDWES | LARGECONF1_WALL_7_0_0_MID | LARGECONF1_WALL_MULL_TOPMIDMID | LARGECONF1_WALL_MULL_MIDEAS | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_8_0_0 | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_MULL_TOPWESEAS | LARGECONF1_WALL_10_0_0 | LARGECONF1_WALL_11_0_0 | LARGECONF1_WALL_MULL_TOPWESWES | LARGECONF1_WALL_MULL_WES | LARGECONF1_WALL_12_0_0 | LARGECONF1_WALL_MULL_TOPNORNOR | LARGECONF1_WALL_MULL_NOR | LARGECONF1_WALL_13_0_0 | LARGECONF1_WALL_MULL_TOPNORSOU | LARGECONF1_WALL_14_0_0 | LARGECONF1_WALL_15_0_0 | LARGECONF1_WALL_MULL_TOPMID_WESWALL | LARGECONF1_WALL_16_0_0 | LARGECONF1_WALL_17_0_0 | LARGECONF1_WALL_MULL_TOPSOU | LARGECONF1_WALL_MULL_SOU | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_7_0_0 | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_NORWALL | OFF-ANNIE_WALL_9_0_0 | OFF-ANNIE_WALL_10_0_0 | OFF-ANNIE_WALL_MULL_TOPWES | LARGECONF0_WALL_4_0_0 | LARGECONF0_WALL_MULL_TOPNOR | LARGECONF0_WALL_MULL_NOR | LARGECONF0_WALL_5_0_0 | LARGECONF0_WALL_6_0_0 | LARGECONF0_WALL_MULL_TOPMID | LARGECONF0_WALL_7_0_0 | LARGECONF0_WALL_8_0_0 | LARGECONF0_WALL_MULL_TOPSOU | LARGECONF0_WALL_MULL_SOU |</td>
  </tr>
  <tr>
    <td align="right">IW - NORTHWALKWAY0 - SURFACE 2 (32)</td>
    <td align="right">IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | Mir-IW - MMCHROOF - SURFACE 8 (40) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_4_0_0 | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - NORTHWALKWAY0 - SURFACE 2 (32)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | IW - NORTHBALCONY - SURFACE 11 (19) | Mir-IW - NORTHBALCONY - SURFACE 11 (19) | IW - NORTHBALCONY - SURFACE 12 (20) | IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | IW - NORTHBALCONY - SURFACE 16 (24) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) | IW - NORTHBALCONY - SURFACE 18 (26) | Mir-IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 20 (28) | IW - NORTHBALCONY - SURFACE 21 (29) | IW - NORTHBALCONY - SURFACE 22 (30) | IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_4_0_0 | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | ROOFS1_ROOF_3_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_3_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_3_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_3_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_3_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | ROOFN2_ROOF_4_0_0 | BAS_WALL_2_0_0 | BAS_WALL_MULL_TOPMID | BAS_WALL_3_0_0 | BAS_WALL_4_0_0 | BAS_WALL_MULL_TOPNOR | BAS_WALL_MULL_NOR | BAS_WALL_8_0_0 | BAS_WALL_MULL_SOU | BAS_WALL_MULL_TOPSOU | BAS_WALL_9_0_0 | STAIRNCOM_WALL_2_0_0 | STAIRNCOM_WALL_MULL_TOPMID_EASWALL | STAIRNCOM_WALL_3_0_0 | STAIRNCOM_WALL_4_0_0 | STAIRNCOM_WALL_MULL_TOPNOR | STAIRNCOM_WALL_MULL_NOR | STAIRNCOM_WALL_16_0_0 | STAIRNCOM_WALL_MULL_TOPSOU | STAIRNCOM_WALL_MULL_SOU | STAIRNCOM_WALL_17_0_0 | OFF-YUJIE_WALL_2_0_0 | OFF-YUJIE_WALL_MULL_TOPMID | OFF-YUJIE_WALL_3_0_0 | OFF-YUJIE_WALL_4_0_0 | OFF-YUJIE_WALL_MULL_TOPNOR | OFF-YUJIE_WALL_MULL_NOR | OFF-YUJIE_WALL_8_0_0 | OFF-YUJIE_WALL_MULL_TOPSOU | OFF-YUJIE_WALL_MULL_SOU | OFF-YUJIE_WALL_9_0_0 | OFF-BAPP_WALL_2_0_0 | OFF-BAPP_WALL_MULL_TOPMID | OFF-BAPP_WALL_3_0_0 | OFF-BAPP_WALL_4_0_0 | OFF-BAPP_WALL_MULL_TOPNOR | OFF-BAPP_WALL_MULL_NOR | OFF-BAPP_WALL_8_0_0 | OFF-BAPP_WALL_MULL_TOPSOU | OFF-BAPP_WALL_MULL_SOU | OFF-BAPP_WALL_9_0_0 | OFF-WEILI_WALL_2_0_0 | OFF-WEILI_WALL_MULL_TOPMID | OFF-WEILI_WALL_3_0_0 | OFF-WEILI_WALL_4_0_0 | OFF-WEILI_WALL_MULL_TOPNOR | OFF-WEILI_WALL_MULL_NOR | OFF-WEILI_WALL_8_0_0 | OFF-WEILI_WALL_MULL_TOPSOU | OFF-WEILI_WALL_MULL_SOU | OFF-WEILI_WALL_9_0_0 | OFF-ZHIANG_WALL_2_0_0 | OFF-ZHIANG_WALL_MULL_TOPMID | OFF-ZHIANG_WALL_3_0_0 | OFF-ZHIANG_WALL_4_0_0 | OFF-ZHIANG_WALL_MULL_TOPNOR | OFF-ZHIANG_WALL_MULL_NOR | OFF-ZHIANG_WALL_8_0_0 | OFF-ZHIANG_WALL_MULL_TOPSOU | OFF-ZHIANG_WALL_MULL_SOU | OFF-ZHIANG_WALL_9_0_0 | OFF-NINA_WALL_2_0_0 | OFF-NINA_WALL_MULL_TOPMID | OFF-NINA_WALL_3_0_0 | OFF-NINA_WALL_4_0_0 | OFF-NINA_WALL_MULL_TOPNOR | OFF-NINA_WALL_MULL_NOR | OFF-NINA_WALL_12_0_0 | OFF-NINA_WALL_MULL_TOPSOU | OFF-NINA_WALL_MULL_SOU | OFF-NINA_WALL_13_0_0 | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_MULL_EAS | LARGECONF1_WALL_4_0_0 | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_MULL_TOPEASMID | LARGECONF1_WALL_6_0_0 | LARGECONF1_WALL_7_0_0_WEST | LARGECONF1_WALL_MULL_TOPMIDWES | LARGECONF1_WALL_MULL_MIDWES | LARGECONF1_WALL_7_0_0_MID | LARGECONF1_WALL_MULL_TOPMIDMID | LARGECONF1_WALL_MULL_MIDEAS | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_8_0_0 | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_MULL_TOPWESEAS | LARGECONF1_WALL_10_0_0 | LARGECONF1_WALL_11_0_0 | LARGECONF1_WALL_MULL_TOPWESWES | LARGECONF1_WALL_MULL_WES | OFF-ANNIE_WALL_2_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_EASWALL | OFF-ANNIE_WALL_3_0_0 | OFF-ANNIE_WALL_4_0_0 | OFF-ANNIE_WALL_MULL_TOPNORSOU | OFF-ANNIE_WALL_5_0_0 | OFF-ANNIE_WALL_MULL_TOPNORNOR | OFF-ANNIE_WALL_MULL_NOR | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_7_0_0 | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_NORWALL | OFF-ANNIE_WALL_9_0_0 | OFF-ANNIE_WALL_10_0_0 | OFF-ANNIE_WALL_MULL_TOPWES | OFF-ANNIE_WALL_13_0_0 | OFF-ANNIE_WALL_MULL_TOPSOU | OFF-ANNIE_WALL_MULL_SOU | OFF-ANNIE_WALL_14_0_0 | OFF-SUREKHA_WALL_2_0_0 | OFF-SUREKHA_WALL_MULL_TOPMID | OFF-SUREKHA_WALL_3_0_0 | OFF-SUREKHA_WALL_4_0_0 | OFF-SUREKHA_WALL_MULL_TOPNOR | OFF-SUREKHA_WALL_MULL_NOR | OFF-SUREKHA_WALL_8_0_0 | OFF-SUREKHA_WALL_MULL_TOPSOU | OFF-SUREKHA_WALL_MULL_SOU | OFF-SUREKHA_WALL_9_0_0 |</td>
  </tr>
  <tr>
    <td align="right">IW - MMCHROOF - SURFACE 1 (33)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | IW - WESTWALKWAY0 - SURFACE 1 (5) | IW - EASTWALKWAY0 - SURFACE 1 (6) | IW - SOUTHWALKWAY0 - SURFACE 1 (7) | IW - EASTWALKWAY1 - SURFACE 1 (8) | IW - NORTHBALCONY - SURFACE 1 (9) | IW - NORTHBALCONY - SURFACE 2 (10) | IW - NORTHBALCONY - SURFACE 3 (11) | IW - NORTHBALCONY - SURFACE 4 (12) | IW - NORTHBALCONY - SURFACE 5 (13) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | Mir-IW - NORTHBALCONY - SURFACE 11 (19) | IW - NORTHBALCONY - SURFACE 12 (20) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | IW - NORTHBALCONY - SURFACE 15 (23) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | IW - NORTHBALCONY - SURFACE 16 (24) | IW - NORTHBALCONY - SURFACE 17 (25) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) | IW - NORTHBALCONY - SURFACE 18 (26) | IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 19 (27) | IW - NORTHBALCONY - SURFACE 20 (28) | Mir-IW - NORTHBALCONY - SURFACE 21 (29) | IW - NORTHBALCONY - SURFACE 22 (30) | IW - NORTHWALKWAY1 - SURFACE 1 (31) | IW - NORTHWALKWAY0 - SURFACE 2 (32) | Mir-IW - MMCHLOWER - SURFACE 1 (41) | Mir-IW - MMCHLOWER - SURFACE 6 (46) | Mir-IW - MMCHLOWER - SURFACE 7 (47) | Mir-IW - MMCHLOWER - SURFACE 8 (48) | Mir-IW - MMCHLOWER - SURFACE 9 (49) | Mir-IW - MMCHLOWER - SURFACE 10 (50) | Mir-IW - MMCHLOWER - SURFACE 11 (51) | IW - MMCHLOWER - SURFACE 12 (52) | Mir-IW - MMCHLOWER - SURFACE 13 (53) | Mir-IW - MMCHLOWER - SURFACE 15 (55) | IW - MMCHLOWER - SURFACE 16 (56) | Mir-IW - MMCHLOWER - SURFACE 17 (57) | Mir-IW - MMCHLOWER - SURFACE 18 (58) | IW - IWCONNECTION - SURFACE 1 (59) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 3 (61) | IW - IWCONNECTION - SURFACE 4 (62) | IW - IWCONNECTION - SURFACE 5 (63) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | Mir-IW - IWCONNECTION - SURFACE 6 (64) | IW - SOUTHPLATFORM0 - SURFACE 2 (65) | IW - SOUTHPLATFORM1 - SURFACE 1 (66) | UNDERFLOOR_VOID_SPACE_WALL_3_0_0 | UNDERFLOOR_VOID_SPACE_WALL_6_0_0 | UNDERFLOOR_VOID_SPACE_WALL_7_1_0 | UNDERFLOOR_VOID_SPACE_WALL_7_1_1 | ROOFS1_ROOF_1_0_0 | ROOFS2_ROOF_1_0_0 | ROOFS3_ROOF_1_0_0 | ROOFS0_ROOF_1_0_0 | ROOFS4_ROOF_2_0_0 | ROOFN0_ROOF_2_0_0 | ROOFN3_ROOF_2_0_0 | ROOFN1_ROOF_2_0_0 | ROOFN2_ROOF_2_0_0 | STAIRNCOM_WALL_9_0_0 | STAIRNCOM_WALL_MULL_TOPWES | STAIRNCOM_WALL_MULL_WES | STAIRNCOM_WALL_10_0_0 | STAIRNCOM_WALL_11_0_0 | STAIRNCOM_WALL_MULL_TOPMIDWES | STAIRNCOM_WALL_12_0_0 | STAIRNCOM_WALL_13_0_0 | STAIRNCOM_WALL_MULL_TOPMIDEAS | STAIRNCOM_WALL_14_0_0 | STAIRNCOM_WALL_15_0_0 | STAIRNCOM_WALL_MULL_TOPEAS | STAIRNCOM_WALL_MULL_EAS | OFF-NINA_WALL_7_1_0 | OFF-NINA_WALL_MULL_TOPWES_SOUWALL | OFF-NINA_WALL_8_0_0 | OFF-NINA_WALL_9_0_0 | OFF-NINA_WALL_MULL_TOPMID_SOUWALL | OFF-NINA_WALL_10_0_0 | OFF-NINA_WALL_11_0_0 | OFF-NINA_WALL_MULL_TOPEAS_SOUWALL | OFF-NINA_WALL_MULL_EAS | OFF-VOLKER_WALL_4_0_0 | OFF-VOLKER_WALL_MULL_TOPNOR | OFF-VOLKER_WALL_MULL_NOR | OFF-VOLKER_WALL_5_0_0 | OFF-VOLKER_WALL_6_0_0 | OFF-VOLKER_WALL_MULL_TOPMID | OFF-VOLKER_WALL_7_0_0 | OFF-VOLKER_WALL_8_0_0 | OFF-VOLKER_WALL_MULL_TOPSOU | OFF-VOLKER_WALL_MULL_SOU | OFF-ERICA_WALL_4_0_0 | OFF-ERICA_WALL_MULL_TOPNOR | OFF-ERICA_WALL_MULL_NOR | OFF-ERICA_WALL_5_0_0 | OFF-ERICA_WALL_6_0_0 | OFF-ERICA_WALL_MULL_TOPMID | OFF-ERICA_WALL_7_0_0 | OFF-ERICA_WALL_8_0_0 | OFF-ERICA_WALL_MULL_TOPSOU | OFF-ERICA_WALL_MULL_SOU | OFF-JAMES_WALL_4_0_0 | OFF-JAMES_WALL_MULL_NOR | OFF-JAMES_WALL_MULL_TOPNOR | OFF-JAMES_WALL_5_0_0 | OFF-JAMES_WALL_6_0_0 | OFF-JAMES_WALL_MULL_TOPMID | OFF-JAMES_WALL_7_0_0 | OFF-JAMES_WALL_8_0_0 | OFF-JAMES_WALL_MULL_TOPSOU | OFF-JAMES_WALL_MULL_SOU | OFF-VIVIAN_WALL_4_0_0 | OFF-VIVIAN_WALL_MULL_TOPNOR | OFF-VIVIAN_WALL_MULL_NOR | OFF-VIVIAN_WALL_5_0_0 | OFF-VIVIAN_WALL_6_0_0 | OFF-VIVIAN_WALL_MULL_TOPMID | OFF-VIVIAN_WALL_7_0_0 | OFF-VIVIAN_WALL_8_0_0 | OFF-VIVIAN_WALL_MULL_TOPSOU | OFF-VIVIAN_WALL_MULL_SOU | OFF-CHENLU_WALL_4_0_0 | OFF-CHENLU_WALL_MULL_TOPNOR | OFF-CHENLU_WALL_MULL_NOR | OFF-CHENLU_WALL_5_0_0 | OFF-CHENLU_WALL_6_0_0 | OFF-CHENLU_WALL_MULL_TOPMID | OFF-CHENLU_WALL_7_0_0 | OFF-CHENLU_WALL_8_0_0 | OFF-CHENLU_WALL_MULL_TOPSOU | OFF-CHENLU_WALL_MULL_SOU | OFF-OMER_WALL_4_0_0 | OFF-OMER_WALL_MULL_TOPNOR | OFF-OMER_WALL_MULL_NOR | OFF-OMER_WALL_5_0_0 | OFF-OMER_WALL_6_0_0 | OFF-OMER_WALL_MULL_TOPMID | OFF-OMER_WALL_7_0_0 | OFF-OMER_WALL_8_0_0 | OFF-OMER_WALL_MULL_TOPSOU | OFF-OMER_WALL_MULL_SOU | SMALLCONF_WALL_4_0_0 | SMALLCONF_WALL_MULL_TOPNOR | SMALLCONF_WALL_MULL_NOR | SMALLCONF_WALL_5_0_0 | SMALLCONF_WALL_6_0_0 | SMALLCONF_WALL_MULL_TOPMID_WESWALL | SMALLCONF_WALL_7_0_0 | SMALLCONF_WALL_8_0_0 | SMALLCONF_WALL_MULL_TOPSOU | SMALLCONF_WALL_MULL_SOU | SMALLCONF_WALL_9_0_0 | SMALLCONF_WALL_MULL_TOPWES | SMALLCONF_WALL_MULL_WES | SMALLCONF_WALL_10_0_0 | SMALLCONF_WALL_11_0_0 | SMALLCONF_WALL_MULL_TOPMID_SOUWALL | SMALLCONF_WALL_12_0_0 | SMALLCONF_WALL_13_1_0 | SMALLCONF_WALL_MULL_TOPEAS | LARGECONF1_WALL_12_0_0 | LARGECONF1_WALL_MULL_TOPNORNOR | LARGECONF1_WALL_MULL_NOR | LARGECONF1_WALL_13_0_0 | LARGECONF1_WALL_MULL_TOPNORSOU | LARGECONF1_WALL_14_0_0 | LARGECONF1_WALL_15_0_0 | LARGECONF1_WALL_MULL_TOPMID_WESWALL | LARGECONF1_WALL_16_0_0 | LARGECONF1_WALL_17_0_0 | LARGECONF1_WALL_MULL_TOPSOU | LARGECONF1_WALL_MULL_SOU | LARGECONF0_WALL_4_0_0 | LARGECONF0_WALL_MULL_TOPNOR | LARGECONF0_WALL_MULL_NOR | LARGECONF0_WALL_5_0_0 | LARGECONF0_WALL_6_0_0 | LARGECONF0_WALL_MULL_TOPMID | LARGECONF0_WALL_7_0_0 | LARGECONF0_WALL_8_0_0 | LARGECONF0_WALL_MULL_TOPSOU | LARGECONF0_WALL_MULL_SOU |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - MMCHROOF - SURFACE 1 (33)</td>
    <td align="right">Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | Mir-IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) |</td>
  </tr>
  <tr>
    <td align="right">IW - MMCHROOF - SURFACE 2 (34)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - EASTWALKWAY0 - SURFACE 1 (6) | IW - SOUTHWALKWAY0 - SURFACE 1 (7) | IW - EASTWALKWAY1 - SURFACE 1 (8) | IW - NORTHBALCONY - SURFACE 1 (9) | IW - NORTHBALCONY - SURFACE 2 (10) | IW - NORTHBALCONY - SURFACE 3 (11) | IW - NORTHBALCONY - SURFACE 4 (12) | IW - NORTHBALCONY - SURFACE 5 (13) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | Mir-IW - NORTHBALCONY - SURFACE 11 (19) | IW - NORTHBALCONY - SURFACE 12 (20) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | IW - NORTHBALCONY - SURFACE 20 (28) | Mir-IW - NORTHBALCONY - SURFACE 21 (29) | IW - NORTHBALCONY - SURFACE 22 (30) | IW - NORTHWALKWAY0 - SURFACE 2 (32) | Mir-IW - MMCHLOWER - SURFACE 1 (41) | Mir-IW - MMCHLOWER - SURFACE 6 (46) | Mir-IW - MMCHLOWER - SURFACE 7 (47) | Mir-IW - MMCHLOWER - SURFACE 10 (50) | Mir-IW - MMCHLOWER - SURFACE 11 (51) | IW - MMCHLOWER - SURFACE 12 (52) | Mir-IW - MMCHLOWER - SURFACE 18 (58) | UNDERFLOOR_VOID_SPACE_WALL_3_0_0 | ROOFN0_ROOF_2_0_0 | ROOFN3_ROOF_2_0_0 | ROOFN1_ROOF_2_0_0 | ROOFN2_ROOF_2_0_0 | STAIRNCOM_WALL_9_0_0 | STAIRNCOM_WALL_MULL_TOPWES | STAIRNCOM_WALL_MULL_WES | STAIRNCOM_WALL_10_0_0 | STAIRNCOM_WALL_11_0_0 | STAIRNCOM_WALL_MULL_TOPMIDWES | STAIRNCOM_WALL_12_0_0 | STAIRNCOM_WALL_13_0_0 | STAIRNCOM_WALL_MULL_TOPMIDEAS | STAIRNCOM_WALL_14_0_0 | STAIRNCOM_WALL_15_0_0 | STAIRNCOM_WALL_MULL_TOPEAS | STAIRNCOM_WALL_MULL_EAS |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - MMCHROOF - SURFACE 2 (34)</td>
    <td align="right">IW - WESTSHADING0 - SURFACE 1 (4) | IW - WESTWALKWAY0 - SURFACE 1 (5) | IW - NORTHBALCONY - SURFACE 2 (10) | IW - NORTHBALCONY - SURFACE 4 (12) | IW - NORTHBALCONY - SURFACE 5 (13) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | IW - NORTHBALCONY - SURFACE 16 (24) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) | IW - NORTHBALCONY - SURFACE 18 (26) | Mir-IW - NORTHBALCONY - SURFACE 19 (27) | IW - NORTHBALCONY - SURFACE 20 (28) | IW - NORTHWALKWAY1 - SURFACE 1 (31) | Mir-IW - MMCHROOF - SURFACE 1 (33) | Mir-IW - MMCHROOF - SURFACE 4 (36) | Mir-IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - MMCHLOWER - SURFACE 8 (48) | Mir-IW - MMCHLOWER - SURFACE 9 (49) | Mir-IW - MMCHLOWER - SURFACE 10 (50) | IW - MMCHLOWER - SURFACE 14 (54) | Mir-IW - MMCHLOWER - SURFACE 15 (55) | IW - MMCHLOWER - SURFACE 16 (56) | Mir-IW - MMCHLOWER - SURFACE 17 (57) | Mir-IW - MMCHLOWER - SURFACE 18 (58) | IW - IWCONNECTION - SURFACE 1 (59) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | Mir-IW - IWCONNECTION - SURFACE 6 (64) | IW - SOUTHPLATFORM0 - SURFACE 2 (65) | IW - SOUTHPLATFORM1 - SURFACE 1 (66) | UNDERFLOOR_VOID_SPACE_WALL_7_1_0 | UNDERFLOOR_VOID_SPACE_WALL_7_1_1 | ROOFS1_ROOF_1_0_0 | ROOFS2_ROOF_1_0_0 | ROOFS3_ROOF_1_0_0 | ROOFS0_ROOF_1_0_0 | ROOFS4_ROOF_2_0_0 | ROOFN0_ROOF_2_0_0 | ROOFN3_ROOF_2_0_0 | ROOFN1_ROOF_2_0_0 | ROOFN2_ROOF_2_0_0 | OFF-NINA_WALL_7_1_0 | OFF-NINA_WALL_MULL_TOPWES_SOUWALL | OFF-NINA_WALL_8_0_0 | OFF-NINA_WALL_9_0_0 | OFF-NINA_WALL_MULL_TOPMID_SOUWALL | OFF-NINA_WALL_10_0_0 | OFF-NINA_WALL_11_0_0 | OFF-NINA_WALL_MULL_TOPEAS_SOUWALL | OFF-NINA_WALL_MULL_EAS | SMALLCONF_WALL_9_0_0 | SMALLCONF_WALL_MULL_TOPWES | SMALLCONF_WALL_MULL_WES | SMALLCONF_WALL_10_0_0 | SMALLCONF_WALL_11_0_0 | SMALLCONF_WALL_MULL_TOPMID_SOUWALL | SMALLCONF_WALL_12_0_0 | SMALLCONF_WALL_13_1_0 | SMALLCONF_WALL_MULL_TOPEAS |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - MMCHROOF - SURFACE 3 (35)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | IW - WESTWALKWAY0 - SURFACE 1 (5) | IW - EASTWALKWAY0 - SURFACE 1 (6) | IW - SOUTHWALKWAY0 - SURFACE 1 (7) | IW - EASTWALKWAY1 - SURFACE 1 (8) | IW - NORTHBALCONY - SURFACE 1 (9) | IW - NORTHBALCONY - SURFACE 2 (10) | IW - NORTHBALCONY - SURFACE 3 (11) | IW - NORTHBALCONY - SURFACE 4 (12) | IW - NORTHBALCONY - SURFACE 5 (13) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | Mir-IW - NORTHBALCONY - SURFACE 11 (19) | IW - NORTHBALCONY - SURFACE 12 (20) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | IW - NORTHBALCONY - SURFACE 15 (23) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | IW - NORTHBALCONY - SURFACE 16 (24) | IW - NORTHBALCONY - SURFACE 17 (25) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) | IW - NORTHBALCONY - SURFACE 18 (26) | IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 19 (27) | IW - NORTHBALCONY - SURFACE 20 (28) | Mir-IW - NORTHBALCONY - SURFACE 21 (29) | IW - NORTHBALCONY - SURFACE 22 (30) | IW - NORTHWALKWAY1 - SURFACE 1 (31) | IW - NORTHWALKWAY0 - SURFACE 2 (32) | Mir-IW - MMCHROOF - SURFACE 1 (33) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | Mir-IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - MMCHLOWER - SURFACE 1 (41) | Mir-IW - MMCHLOWER - SURFACE 6 (46) | Mir-IW - MMCHLOWER - SURFACE 7 (47) | Mir-IW - MMCHLOWER - SURFACE 8 (48) | Mir-IW - MMCHLOWER - SURFACE 9 (49) | Mir-IW - MMCHLOWER - SURFACE 10 (50) | Mir-IW - MMCHLOWER - SURFACE 11 (51) | IW - MMCHLOWER - SURFACE 12 (52) | Mir-IW - MMCHLOWER - SURFACE 13 (53) | IW - MMCHLOWER - SURFACE 14 (54) | Mir-IW - MMCHLOWER - SURFACE 15 (55) | IW - MMCHLOWER - SURFACE 16 (56) | Mir-IW - MMCHLOWER - SURFACE 17 (57) | Mir-IW - MMCHLOWER - SURFACE 18 (58) | IW - IWCONNECTION - SURFACE 1 (59) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 3 (61) | IW - IWCONNECTION - SURFACE 4 (62) | IW - IWCONNECTION - SURFACE 5 (63) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | Mir-IW - IWCONNECTION - SURFACE 6 (64) | IW - SOUTHPLATFORM0 - SURFACE 2 (65) | IW - SOUTHPLATFORM1 - SURFACE 1 (66) | UNDERFLOOR_VOID_SPACE_WALL_3_0_0 | UNDERFLOOR_VOID_SPACE_WALL_6_0_0 | UNDERFLOOR_VOID_SPACE_WALL_7_1_0 | UNDERFLOOR_VOID_SPACE_WALL_7_1_1 | ROOFS2_ROOF_1_0_0 | ROOFS3_ROOF_1_0_0 | ROOFS4_ROOF_2_0_0 | ROOFN0_ROOF_2_0_0 | ROOFN3_ROOF_2_0_0 | ROOFN1_ROOF_2_0_0 | ROOFN2_ROOF_2_0_0 | STAIRNCOM_WALL_9_0_0 | STAIRNCOM_WALL_MULL_TOPWES | STAIRNCOM_WALL_MULL_WES | STAIRNCOM_WALL_10_0_0 | STAIRNCOM_WALL_11_0_0 | STAIRNCOM_WALL_MULL_TOPMIDWES | STAIRNCOM_WALL_12_0_0 | STAIRNCOM_WALL_13_0_0 | STAIRNCOM_WALL_MULL_TOPMIDEAS | STAIRNCOM_WALL_14_0_0 | STAIRNCOM_WALL_15_0_0 | STAIRNCOM_WALL_MULL_TOPEAS | STAIRNCOM_WALL_MULL_EAS | OFF-NINA_WALL_7_1_0 | OFF-NINA_WALL_MULL_TOPWES_SOUWALL | OFF-NINA_WALL_8_0_0 | OFF-NINA_WALL_9_0_0 | OFF-NINA_WALL_MULL_TOPMID_SOUWALL | OFF-NINA_WALL_10_0_0 | OFF-NINA_WALL_11_0_0 | OFF-NINA_WALL_MULL_TOPEAS_SOUWALL | OFF-NINA_WALL_MULL_EAS | OFF-VOLKER_WALL_4_0_0 | OFF-VOLKER_WALL_MULL_TOPNOR | OFF-VOLKER_WALL_MULL_NOR | OFF-VOLKER_WALL_5_0_0 | OFF-VOLKER_WALL_6_0_0 | OFF-VOLKER_WALL_MULL_TOPMID | OFF-VOLKER_WALL_7_0_0 | OFF-VOLKER_WALL_8_0_0 | OFF-VOLKER_WALL_MULL_TOPSOU | OFF-VOLKER_WALL_MULL_SOU | OFF-ERICA_WALL_4_0_0 | OFF-ERICA_WALL_MULL_TOPNOR | OFF-ERICA_WALL_MULL_NOR | OFF-ERICA_WALL_5_0_0 | OFF-ERICA_WALL_6_0_0 | OFF-ERICA_WALL_MULL_TOPMID | OFF-ERICA_WALL_7_0_0 | OFF-ERICA_WALL_8_0_0 | OFF-ERICA_WALL_MULL_TOPSOU | OFF-ERICA_WALL_MULL_SOU | OFF-JAMES_WALL_4_0_0 | OFF-JAMES_WALL_MULL_NOR | OFF-JAMES_WALL_MULL_TOPNOR | OFF-JAMES_WALL_5_0_0 | OFF-JAMES_WALL_6_0_0 | OFF-JAMES_WALL_MULL_TOPMID | OFF-JAMES_WALL_7_0_0 | OFF-JAMES_WALL_8_0_0 | OFF-JAMES_WALL_MULL_TOPSOU | OFF-JAMES_WALL_MULL_SOU | OFF-VIVIAN_WALL_4_0_0 | OFF-VIVIAN_WALL_MULL_TOPNOR | OFF-VIVIAN_WALL_MULL_NOR | OFF-VIVIAN_WALL_5_0_0 | OFF-VIVIAN_WALL_6_0_0 | OFF-VIVIAN_WALL_MULL_TOPMID | OFF-VIVIAN_WALL_7_0_0 | OFF-VIVIAN_WALL_8_0_0 | OFF-VIVIAN_WALL_MULL_TOPSOU | OFF-VIVIAN_WALL_MULL_SOU | OFF-CHENLU_WALL_4_0_0 | OFF-CHENLU_WALL_MULL_TOPNOR | OFF-CHENLU_WALL_MULL_NOR | OFF-CHENLU_WALL_5_0_0 | OFF-CHENLU_WALL_6_0_0 | OFF-CHENLU_WALL_MULL_TOPMID | OFF-CHENLU_WALL_7_0_0 | OFF-CHENLU_WALL_8_0_0 | OFF-CHENLU_WALL_MULL_TOPSOU | OFF-CHENLU_WALL_MULL_SOU | OFF-OMER_WALL_4_0_0 | OFF-OMER_WALL_MULL_TOPNOR | OFF-OMER_WALL_MULL_NOR | OFF-OMER_WALL_5_0_0 | OFF-OMER_WALL_6_0_0 | OFF-OMER_WALL_MULL_TOPMID | OFF-OMER_WALL_7_0_0 | OFF-OMER_WALL_8_0_0 | OFF-OMER_WALL_MULL_TOPSOU | OFF-OMER_WALL_MULL_SOU | SMALLCONF_WALL_4_0_0 | SMALLCONF_WALL_MULL_TOPNOR | SMALLCONF_WALL_MULL_NOR | SMALLCONF_WALL_5_0_0 | SMALLCONF_WALL_6_0_0 | SMALLCONF_WALL_MULL_TOPMID_WESWALL | SMALLCONF_WALL_7_0_0 | SMALLCONF_WALL_8_0_0 | SMALLCONF_WALL_MULL_TOPSOU | SMALLCONF_WALL_MULL_SOU | SMALLCONF_WALL_9_0_0 | SMALLCONF_WALL_MULL_TOPWES | SMALLCONF_WALL_MULL_WES | SMALLCONF_WALL_10_0_0 | SMALLCONF_WALL_11_0_0 | SMALLCONF_WALL_MULL_TOPMID_SOUWALL | SMALLCONF_WALL_12_0_0 | SMALLCONF_WALL_13_1_0 | SMALLCONF_WALL_MULL_TOPEAS | LARGECONF1_WALL_12_0_0 | LARGECONF1_WALL_MULL_TOPNORNOR | LARGECONF1_WALL_MULL_NOR | LARGECONF1_WALL_13_0_0 | LARGECONF1_WALL_MULL_TOPNORSOU | LARGECONF1_WALL_14_0_0 | LARGECONF1_WALL_15_0_0 | LARGECONF1_WALL_MULL_TOPMID_WESWALL | LARGECONF1_WALL_16_0_0 | LARGECONF1_WALL_17_0_0 | LARGECONF1_WALL_MULL_TOPSOU | LARGECONF1_WALL_MULL_SOU | LARGECONF0_WALL_4_0_0 | LARGECONF0_WALL_MULL_TOPNOR | LARGECONF0_WALL_MULL_NOR | LARGECONF0_WALL_5_0_0 | LARGECONF0_WALL_6_0_0 | LARGECONF0_WALL_MULL_TOPMID | LARGECONF0_WALL_7_0_0 | LARGECONF0_WALL_8_0_0 | LARGECONF0_WALL_MULL_TOPSOU | LARGECONF0_WALL_MULL_SOU |</td>
  </tr>
  <tr>
    <td align="right">IW - MMCHROOF - SURFACE 4 (36)</td>
    <td align="right">Mir-IW - MMCHLOWER - SURFACE 9 (49) | IW - MMCHLOWER - SURFACE 16 (56) | Mir-IW - MMCHLOWER - SURFACE 17 (57) | Mir-IW - MMCHLOWER - SURFACE 18 (58) |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - MMCHROOF - SURFACE 4 (36)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | IW - WESTWALKWAY0 - SURFACE 1 (5) | IW - EASTWALKWAY0 - SURFACE 1 (6) | IW - SOUTHWALKWAY0 - SURFACE 1 (7) | IW - EASTWALKWAY1 - SURFACE 1 (8) | IW - NORTHBALCONY - SURFACE 1 (9) | IW - NORTHBALCONY - SURFACE 2 (10) | IW - NORTHBALCONY - SURFACE 3 (11) | IW - NORTHBALCONY - SURFACE 4 (12) | IW - NORTHBALCONY - SURFACE 5 (13) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | Mir-IW - NORTHBALCONY - SURFACE 11 (19) | IW - NORTHBALCONY - SURFACE 12 (20) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | IW - NORTHBALCONY - SURFACE 15 (23) | IW - NORTHBALCONY - SURFACE 16 (24) | IW - NORTHBALCONY - SURFACE 17 (25) | IW - NORTHBALCONY - SURFACE 18 (26) | IW - NORTHBALCONY - SURFACE 19 (27) | IW - NORTHBALCONY - SURFACE 20 (28) | Mir-IW - NORTHBALCONY - SURFACE 21 (29) | IW - NORTHBALCONY - SURFACE 22 (30) | IW - NORTHWALKWAY1 - SURFACE 1 (31) | IW - NORTHWALKWAY0 - SURFACE 2 (32) | Mir-IW - MMCHROOF - SURFACE 1 (33) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - MMCHLOWER - SURFACE 1 (41) | Mir-IW - MMCHLOWER - SURFACE 6 (46) | Mir-IW - MMCHLOWER - SURFACE 7 (47) | Mir-IW - MMCHLOWER - SURFACE 8 (48) | Mir-IW - MMCHLOWER - SURFACE 10 (50) | Mir-IW - MMCHLOWER - SURFACE 11 (51) | IW - MMCHLOWER - SURFACE 12 (52) | Mir-IW - MMCHLOWER - SURFACE 13 (53) | IW - MMCHLOWER - SURFACE 14 (54) | Mir-IW - MMCHLOWER - SURFACE 18 (58) | IW - IWCONNECTION - SURFACE 1 (59) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | Mir-IW - IWCONNECTION - SURFACE 3 (61) | IW - IWCONNECTION - SURFACE 4 (62) | IW - IWCONNECTION - SURFACE 5 (63) | Mir-IW - IWCONNECTION - SURFACE 6 (64) | IW - SOUTHPLATFORM0 - SURFACE 2 (65) | IW - SOUTHPLATFORM1 - SURFACE 1 (66) | UNDERFLOOR_VOID_SPACE_WALL_3_0_0 | UNDERFLOOR_VOID_SPACE_WALL_6_0_0 | UNDERFLOOR_VOID_SPACE_WALL_7_1_0 | UNDERFLOOR_VOID_SPACE_WALL_7_1_1 | ROOFS1_ROOF_1_0_0 | ROOFS2_ROOF_1_0_0 | ROOFS3_ROOF_1_0_0 | ROOFS0_ROOF_1_0_0 | ROOFS4_ROOF_2_0_0 | ROOFN0_ROOF_2_0_0 | ROOFN3_ROOF_2_0_0 | ROOFN1_ROOF_2_0_0 | ROOFN2_ROOF_2_0_0 | STAIRNCOM_WALL_9_0_0 | STAIRNCOM_WALL_MULL_TOPWES | STAIRNCOM_WALL_MULL_WES | STAIRNCOM_WALL_10_0_0 | STAIRNCOM_WALL_11_0_0 | STAIRNCOM_WALL_MULL_TOPMIDWES | STAIRNCOM_WALL_12_0_0 | STAIRNCOM_WALL_13_0_0 | STAIRNCOM_WALL_MULL_TOPMIDEAS | STAIRNCOM_WALL_14_0_0 | STAIRNCOM_WALL_15_0_0 | STAIRNCOM_WALL_MULL_TOPEAS | STAIRNCOM_WALL_MULL_EAS | OFF-NINA_WALL_7_1_0 | OFF-NINA_WALL_MULL_TOPWES_SOUWALL | OFF-NINA_WALL_8_0_0 | OFF-NINA_WALL_9_0_0 | OFF-NINA_WALL_MULL_TOPMID_SOUWALL | OFF-NINA_WALL_10_0_0 | OFF-NINA_WALL_11_0_0 | OFF-NINA_WALL_MULL_TOPEAS_SOUWALL | OFF-NINA_WALL_MULL_EAS | OFF-VOLKER_WALL_4_0_0 | OFF-VOLKER_WALL_MULL_TOPNOR | OFF-VOLKER_WALL_MULL_NOR | OFF-VOLKER_WALL_5_0_0 | OFF-VOLKER_WALL_6_0_0 | OFF-VOLKER_WALL_MULL_TOPMID | OFF-VOLKER_WALL_7_0_0 | OFF-VOLKER_WALL_8_0_0 | OFF-VOLKER_WALL_MULL_TOPSOU | OFF-VOLKER_WALL_MULL_SOU | OFF-ERICA_WALL_4_0_0 | OFF-ERICA_WALL_MULL_TOPNOR | OFF-ERICA_WALL_MULL_NOR | OFF-ERICA_WALL_5_0_0 | OFF-ERICA_WALL_6_0_0 | OFF-ERICA_WALL_MULL_TOPMID | OFF-ERICA_WALL_7_0_0 | OFF-ERICA_WALL_8_0_0 | OFF-ERICA_WALL_MULL_TOPSOU | OFF-ERICA_WALL_MULL_SOU | OFF-JAMES_WALL_4_0_0 | OFF-JAMES_WALL_MULL_NOR | OFF-JAMES_WALL_MULL_TOPNOR | OFF-JAMES_WALL_5_0_0 | OFF-JAMES_WALL_6_0_0 | OFF-JAMES_WALL_MULL_TOPMID | OFF-JAMES_WALL_7_0_0 | OFF-JAMES_WALL_8_0_0 | OFF-JAMES_WALL_MULL_TOPSOU | OFF-JAMES_WALL_MULL_SOU | OFF-VIVIAN_WALL_4_0_0 | OFF-VIVIAN_WALL_MULL_TOPNOR | OFF-VIVIAN_WALL_MULL_NOR | OFF-VIVIAN_WALL_5_0_0 | OFF-VIVIAN_WALL_6_0_0 | OFF-VIVIAN_WALL_MULL_TOPMID | OFF-VIVIAN_WALL_7_0_0 | OFF-VIVIAN_WALL_8_0_0 | OFF-VIVIAN_WALL_MULL_TOPSOU | OFF-VIVIAN_WALL_MULL_SOU | OFF-CHENLU_WALL_4_0_0 | OFF-CHENLU_WALL_MULL_TOPNOR | OFF-CHENLU_WALL_MULL_NOR | OFF-CHENLU_WALL_5_0_0 | OFF-CHENLU_WALL_6_0_0 | OFF-CHENLU_WALL_MULL_TOPMID | OFF-CHENLU_WALL_7_0_0 | OFF-CHENLU_WALL_8_0_0 | OFF-CHENLU_WALL_MULL_TOPSOU | OFF-CHENLU_WALL_MULL_SOU | OFF-OMER_WALL_4_0_0 | OFF-OMER_WALL_MULL_TOPNOR | OFF-OMER_WALL_MULL_NOR | OFF-OMER_WALL_5_0_0 | OFF-OMER_WALL_6_0_0 | OFF-OMER_WALL_MULL_TOPMID | OFF-OMER_WALL_7_0_0 | OFF-OMER_WALL_8_0_0 | OFF-OMER_WALL_MULL_TOPSOU | OFF-OMER_WALL_MULL_SOU | SMALLCONF_WALL_4_0_0 | SMALLCONF_WALL_MULL_TOPNOR | SMALLCONF_WALL_MULL_NOR | SMALLCONF_WALL_5_0_0 | SMALLCONF_WALL_6_0_0 | SMALLCONF_WALL_MULL_TOPMID_WESWALL | SMALLCONF_WALL_7_0_0 | SMALLCONF_WALL_8_0_0 | SMALLCONF_WALL_MULL_TOPSOU | SMALLCONF_WALL_MULL_SOU | SMALLCONF_WALL_9_0_0 | SMALLCONF_WALL_MULL_TOPWES | SMALLCONF_WALL_MULL_WES | SMALLCONF_WALL_10_0_0 | SMALLCONF_WALL_11_0_0 | SMALLCONF_WALL_MULL_TOPMID_SOUWALL | SMALLCONF_WALL_12_0_0 | SMALLCONF_WALL_13_1_0 | SMALLCONF_WALL_MULL_TOPEAS | LARGECONF1_WALL_12_0_0 | LARGECONF1_WALL_MULL_TOPNORNOR | LARGECONF1_WALL_MULL_NOR | LARGECONF1_WALL_13_0_0 | LARGECONF1_WALL_MULL_TOPNORSOU | LARGECONF1_WALL_14_0_0 | LARGECONF1_WALL_15_0_0 | LARGECONF1_WALL_MULL_TOPMID_WESWALL | LARGECONF1_WALL_16_0_0 | LARGECONF1_WALL_17_0_0 | LARGECONF1_WALL_MULL_TOPSOU | LARGECONF1_WALL_MULL_SOU | LARGECONF0_WALL_4_0_0 | LARGECONF0_WALL_MULL_TOPNOR | LARGECONF0_WALL_MULL_NOR | LARGECONF0_WALL_5_0_0 | LARGECONF0_WALL_6_0_0 | LARGECONF0_WALL_MULL_TOPMID | LARGECONF0_WALL_7_0_0 | LARGECONF0_WALL_8_0_0 | LARGECONF0_WALL_MULL_TOPSOU | LARGECONF0_WALL_MULL_SOU |</td>
  </tr>
  <tr>
    <td align="right">IW - MMCHROOF - SURFACE 5 (37)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 3 (61) | IW - IWCONNECTION - SURFACE 4 (62) | IW - IWCONNECTION - SURFACE 5 (63) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | Mir-IW - IWCONNECTION - SURFACE 6 (64) | ROOFS1_ROOF_1_0_0 | ROOFS2_ROOF_1_0_0 | ROOFS3_ROOF_1_0_0 | ROOFS0_ROOF_1_0_0 | ROOFS4_ROOF_2_0_0 | ROOFN0_ROOF_2_0_0 | ROOFN3_ROOF_2_0_0 | ROOFN1_ROOF_2_0_0 | ROOFN2_ROOF_2_0_0 | STAIRNCOM_WALL_9_0_0 | STAIRNCOM_WALL_MULL_TOPWES | STAIRNCOM_WALL_MULL_WES | STAIRNCOM_WALL_10_0_0 | STAIRNCOM_WALL_11_0_0 | STAIRNCOM_WALL_MULL_TOPMIDWES | STAIRNCOM_WALL_12_0_0 | STAIRNCOM_WALL_13_0_0 | STAIRNCOM_WALL_MULL_TOPMIDEAS | STAIRNCOM_WALL_14_0_0 | STAIRNCOM_WALL_15_0_0 | STAIRNCOM_WALL_MULL_TOPEAS | STAIRNCOM_WALL_MULL_EAS | OFF-NINA_WALL_7_1_0 | OFF-NINA_WALL_MULL_TOPWES_SOUWALL | OFF-NINA_WALL_8_0_0 | OFF-NINA_WALL_9_0_0 | OFF-NINA_WALL_MULL_TOPMID_SOUWALL | OFF-NINA_WALL_10_0_0 | OFF-NINA_WALL_11_0_0 | OFF-NINA_WALL_MULL_TOPEAS_SOUWALL | OFF-NINA_WALL_MULL_EAS | OFF-VOLKER_WALL_4_0_0 | OFF-VOLKER_WALL_MULL_TOPNOR | OFF-VOLKER_WALL_MULL_NOR | OFF-VOLKER_WALL_5_0_0 | OFF-VOLKER_WALL_6_0_0 | OFF-VOLKER_WALL_MULL_TOPMID | OFF-VOLKER_WALL_7_0_0 | OFF-VOLKER_WALL_8_0_0 | OFF-VOLKER_WALL_MULL_TOPSOU | OFF-VOLKER_WALL_MULL_SOU | OFF-ERICA_WALL_4_0_0 | OFF-ERICA_WALL_MULL_TOPNOR | OFF-ERICA_WALL_MULL_NOR | OFF-ERICA_WALL_5_0_0 | OFF-ERICA_WALL_6_0_0 | OFF-ERICA_WALL_MULL_TOPMID | OFF-ERICA_WALL_7_0_0 | OFF-ERICA_WALL_8_0_0 | OFF-ERICA_WALL_MULL_TOPSOU | OFF-ERICA_WALL_MULL_SOU | OFF-JAMES_WALL_4_0_0 | OFF-JAMES_WALL_MULL_NOR | OFF-JAMES_WALL_MULL_TOPNOR | OFF-JAMES_WALL_5_0_0 | OFF-JAMES_WALL_6_0_0 | OFF-JAMES_WALL_MULL_TOPMID | OFF-JAMES_WALL_7_0_0 | OFF-JAMES_WALL_8_0_0 | OFF-JAMES_WALL_MULL_TOPSOU | OFF-JAMES_WALL_MULL_SOU | OFF-VIVIAN_WALL_4_0_0 | OFF-VIVIAN_WALL_MULL_TOPNOR | OFF-VIVIAN_WALL_MULL_NOR | OFF-VIVIAN_WALL_5_0_0 | OFF-VIVIAN_WALL_6_0_0 | OFF-VIVIAN_WALL_MULL_TOPMID | OFF-VIVIAN_WALL_7_0_0 | OFF-VIVIAN_WALL_8_0_0 | OFF-VIVIAN_WALL_MULL_TOPSOU | OFF-VIVIAN_WALL_MULL_SOU | OFF-CHENLU_WALL_4_0_0 | OFF-CHENLU_WALL_MULL_TOPNOR | OFF-CHENLU_WALL_MULL_NOR | OFF-CHENLU_WALL_5_0_0 | OFF-CHENLU_WALL_6_0_0 | OFF-CHENLU_WALL_MULL_TOPMID | OFF-CHENLU_WALL_7_0_0 | OFF-CHENLU_WALL_8_0_0 | OFF-CHENLU_WALL_MULL_TOPSOU | OFF-CHENLU_WALL_MULL_SOU | OFF-OMER_WALL_4_0_0 | OFF-OMER_WALL_MULL_TOPNOR | OFF-OMER_WALL_MULL_NOR | OFF-OMER_WALL_5_0_0 | OFF-OMER_WALL_6_0_0 | OFF-OMER_WALL_MULL_TOPMID | OFF-OMER_WALL_7_0_0 | OFF-OMER_WALL_8_0_0 | OFF-OMER_WALL_MULL_TOPSOU | OFF-OMER_WALL_MULL_SOU | SMALLCONF_WALL_4_0_0 | SMALLCONF_WALL_MULL_TOPNOR | SMALLCONF_WALL_MULL_NOR | SMALLCONF_WALL_5_0_0 | SMALLCONF_WALL_6_0_0 | SMALLCONF_WALL_MULL_TOPMID_WESWALL | SMALLCONF_WALL_7_0_0 | SMALLCONF_WALL_8_0_0 | SMALLCONF_WALL_MULL_TOPSOU | SMALLCONF_WALL_MULL_SOU | SMALLCONF_WALL_9_0_0 | SMALLCONF_WALL_MULL_TOPWES | SMALLCONF_WALL_MULL_WES | SMALLCONF_WALL_10_0_0 | SMALLCONF_WALL_11_0_0 | SMALLCONF_WALL_MULL_TOPMID_SOUWALL | SMALLCONF_WALL_12_0_0 | SMALLCONF_WALL_13_1_0 | SMALLCONF_WALL_MULL_TOPEAS | LARGECONF1_WALL_12_0_0 | LARGECONF1_WALL_MULL_TOPNORNOR | LARGECONF1_WALL_MULL_NOR | LARGECONF1_WALL_13_0_0 | LARGECONF1_WALL_MULL_TOPNORSOU | LARGECONF1_WALL_14_0_0 | LARGECONF1_WALL_15_0_0 | LARGECONF1_WALL_MULL_TOPMID_WESWALL | LARGECONF1_WALL_16_0_0 | LARGECONF1_WALL_17_0_0 | LARGECONF1_WALL_MULL_TOPSOU | LARGECONF1_WALL_MULL_SOU | LARGECONF0_WALL_4_0_0 | LARGECONF0_WALL_MULL_TOPNOR | LARGECONF0_WALL_MULL_NOR | LARGECONF0_WALL_5_0_0 | LARGECONF0_WALL_6_0_0 | LARGECONF0_WALL_MULL_TOPMID | LARGECONF0_WALL_7_0_0 | LARGECONF0_WALL_8_0_0 | LARGECONF0_WALL_MULL_TOPSOU | LARGECONF0_WALL_MULL_SOU |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - MMCHROOF - SURFACE 5 (37)</td>
    <td align="right">Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 3 (61) | IW - IWCONNECTION - SURFACE 4 (62) | IW - IWCONNECTION - SURFACE 5 (63) | Mir-IW - IWCONNECTION - SURFACE 5 (63) |</td>
  </tr>
  <tr>
    <td align="right">IW - MMCHROOF - SURFACE 6 (38)</td>
    <td align="right">IW - WESTSHADING0 - SURFACE 1 (4) | ROOFS1_ROOF_1_0_0 | ROOFS2_ROOF_1_0_0 | ROOFS3_ROOF_1_0_0 | ROOFS0_ROOF_1_0_0 | ROOFS4_ROOF_2_0_0 | ROOFN0_ROOF_2_0_0 | ROOFN3_ROOF_2_0_0 | ROOFN1_ROOF_2_0_0 | ROOFN2_ROOF_2_0_0 | OFF-VOLKER_WALL_4_0_0 | OFF-VOLKER_WALL_MULL_TOPNOR | OFF-VOLKER_WALL_MULL_NOR | OFF-VOLKER_WALL_5_0_0 | OFF-VOLKER_WALL_6_0_0 | OFF-VOLKER_WALL_MULL_TOPMID | OFF-VOLKER_WALL_7_0_0 | OFF-VOLKER_WALL_8_0_0 | OFF-VOLKER_WALL_MULL_TOPSOU | OFF-VOLKER_WALL_MULL_SOU | OFF-ERICA_WALL_4_0_0 | OFF-ERICA_WALL_MULL_TOPNOR | OFF-ERICA_WALL_MULL_NOR | OFF-ERICA_WALL_5_0_0 | OFF-ERICA_WALL_6_0_0 | OFF-ERICA_WALL_MULL_TOPMID | OFF-ERICA_WALL_7_0_0 | OFF-ERICA_WALL_8_0_0 | OFF-ERICA_WALL_MULL_TOPSOU | OFF-ERICA_WALL_MULL_SOU | OFF-JAMES_WALL_4_0_0 | OFF-JAMES_WALL_MULL_NOR | OFF-JAMES_WALL_MULL_TOPNOR | OFF-JAMES_WALL_5_0_0 | OFF-JAMES_WALL_6_0_0 | OFF-JAMES_WALL_MULL_TOPMID | OFF-JAMES_WALL_7_0_0 | OFF-JAMES_WALL_8_0_0 | OFF-JAMES_WALL_MULL_TOPSOU | OFF-JAMES_WALL_MULL_SOU | OFF-VIVIAN_WALL_4_0_0 | OFF-VIVIAN_WALL_MULL_TOPNOR | OFF-VIVIAN_WALL_MULL_NOR | OFF-VIVIAN_WALL_5_0_0 | OFF-VIVIAN_WALL_6_0_0 | OFF-VIVIAN_WALL_MULL_TOPMID | OFF-VIVIAN_WALL_7_0_0 | OFF-VIVIAN_WALL_8_0_0 | OFF-VIVIAN_WALL_MULL_TOPSOU | OFF-VIVIAN_WALL_MULL_SOU | OFF-CHENLU_WALL_4_0_0 | OFF-CHENLU_WALL_MULL_TOPNOR | OFF-CHENLU_WALL_MULL_NOR | OFF-CHENLU_WALL_5_0_0 | OFF-CHENLU_WALL_6_0_0 | OFF-CHENLU_WALL_MULL_TOPMID | OFF-CHENLU_WALL_7_0_0 | OFF-CHENLU_WALL_8_0_0 | OFF-CHENLU_WALL_MULL_TOPSOU | OFF-CHENLU_WALL_MULL_SOU | OFF-OMER_WALL_4_0_0 | OFF-OMER_WALL_MULL_TOPNOR | OFF-OMER_WALL_MULL_NOR | OFF-OMER_WALL_5_0_0 | OFF-OMER_WALL_6_0_0 | OFF-OMER_WALL_MULL_TOPMID | OFF-OMER_WALL_7_0_0 | OFF-OMER_WALL_8_0_0 | OFF-OMER_WALL_MULL_TOPSOU | OFF-OMER_WALL_MULL_SOU | SMALLCONF_WALL_4_0_0 | SMALLCONF_WALL_MULL_TOPNOR | SMALLCONF_WALL_MULL_NOR | SMALLCONF_WALL_5_0_0 | SMALLCONF_WALL_6_0_0 | SMALLCONF_WALL_MULL_TOPMID_WESWALL | SMALLCONF_WALL_7_0_0 | SMALLCONF_WALL_8_0_0 | SMALLCONF_WALL_MULL_TOPSOU | SMALLCONF_WALL_MULL_SOU | SMALLCONF_WALL_9_0_0 | SMALLCONF_WALL_MULL_TOPWES | SMALLCONF_WALL_MULL_WES | SMALLCONF_WALL_10_0_0 | SMALLCONF_WALL_MULL_TOPMID_SOUWALL | LARGECONF1_WALL_12_0_0 | LARGECONF1_WALL_MULL_TOPNORNOR | LARGECONF1_WALL_MULL_NOR | LARGECONF1_WALL_13_0_0 | LARGECONF1_WALL_MULL_TOPNORSOU | LARGECONF1_WALL_14_0_0 | LARGECONF1_WALL_15_0_0 | LARGECONF1_WALL_MULL_TOPMID_WESWALL | LARGECONF1_WALL_16_0_0 | LARGECONF1_WALL_17_0_0 | LARGECONF1_WALL_MULL_TOPSOU | LARGECONF1_WALL_MULL_SOU | LARGECONF0_WALL_4_0_0 | LARGECONF0_WALL_MULL_TOPNOR | LARGECONF0_WALL_MULL_NOR | LARGECONF0_WALL_5_0_0 | LARGECONF0_WALL_6_0_0 | LARGECONF0_WALL_MULL_TOPMID | LARGECONF0_WALL_7_0_0 | LARGECONF0_WALL_8_0_0 | LARGECONF0_WALL_MULL_TOPSOU | LARGECONF0_WALL_MULL_SOU |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - MMCHROOF - SURFACE 6 (38)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | Mir-IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | Mir-IW - IWCONNECTION - SURFACE 3 (61) | IW - IWCONNECTION - SURFACE 4 (62) | IW - IWCONNECTION - SURFACE 5 (63) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | Mir-IW - IWCONNECTION - SURFACE 6 (64) | ROOFS1_ROOF_1_0_0 | ROOFS2_ROOF_1_0_0 | ROOFS3_ROOF_1_0_0 | ROOFS0_ROOF_1_0_0 | ROOFS4_ROOF_2_0_0 | ROOFN0_ROOF_2_0_0 | ROOFN3_ROOF_2_0_0 | ROOFN1_ROOF_2_0_0 | ROOFN2_ROOF_2_0_0 | STAIRNCOM_WALL_9_0_0 | STAIRNCOM_WALL_MULL_TOPWES | STAIRNCOM_WALL_MULL_WES | STAIRNCOM_WALL_10_0_0 | STAIRNCOM_WALL_11_0_0 | STAIRNCOM_WALL_MULL_TOPMIDWES | STAIRNCOM_WALL_12_0_0 | STAIRNCOM_WALL_13_0_0 | STAIRNCOM_WALL_MULL_TOPMIDEAS | STAIRNCOM_WALL_14_0_0 | STAIRNCOM_WALL_15_0_0 | STAIRNCOM_WALL_MULL_TOPEAS | STAIRNCOM_WALL_MULL_EAS | OFF-NINA_WALL_7_1_0 | OFF-NINA_WALL_MULL_TOPWES_SOUWALL | OFF-NINA_WALL_8_0_0 | OFF-NINA_WALL_9_0_0 | OFF-NINA_WALL_MULL_TOPMID_SOUWALL | OFF-NINA_WALL_10_0_0 | OFF-NINA_WALL_11_0_0 | OFF-NINA_WALL_MULL_TOPEAS_SOUWALL | OFF-NINA_WALL_MULL_EAS | OFF-VOLKER_WALL_4_0_0 | OFF-VOLKER_WALL_MULL_NOR | OFF-VOLKER_WALL_5_0_0 | OFF-VOLKER_WALL_6_0_0 | OFF-VOLKER_WALL_7_0_0 | OFF-VOLKER_WALL_8_0_0 | OFF-VOLKER_WALL_MULL_SOU | OFF-ERICA_WALL_4_0_0 | OFF-ERICA_WALL_MULL_NOR | OFF-ERICA_WALL_5_0_0 | OFF-ERICA_WALL_6_0_0 | OFF-ERICA_WALL_7_0_0 | OFF-ERICA_WALL_8_0_0 | OFF-ERICA_WALL_MULL_SOU | OFF-JAMES_WALL_4_0_0 | OFF-JAMES_WALL_MULL_NOR | OFF-JAMES_WALL_5_0_0 | OFF-JAMES_WALL_6_0_0 | OFF-JAMES_WALL_7_0_0 | OFF-JAMES_WALL_8_0_0 | OFF-JAMES_WALL_MULL_SOU | OFF-VIVIAN_WALL_4_0_0 | OFF-VIVIAN_WALL_MULL_NOR | OFF-VIVIAN_WALL_5_0_0 | OFF-VIVIAN_WALL_6_0_0 | OFF-VIVIAN_WALL_7_0_0 | OFF-VIVIAN_WALL_8_0_0 | OFF-VIVIAN_WALL_MULL_SOU | OFF-CHENLU_WALL_4_0_0 | OFF-CHENLU_WALL_MULL_NOR | OFF-CHENLU_WALL_5_0_0 | OFF-CHENLU_WALL_6_0_0 | OFF-CHENLU_WALL_7_0_0 | OFF-CHENLU_WALL_8_0_0 | OFF-CHENLU_WALL_MULL_SOU | OFF-OMER_WALL_4_0_0 | OFF-OMER_WALL_MULL_NOR | OFF-OMER_WALL_5_0_0 | OFF-OMER_WALL_6_0_0 | OFF-OMER_WALL_7_0_0 | OFF-OMER_WALL_8_0_0 | OFF-OMER_WALL_MULL_SOU | SMALLCONF_WALL_4_0_0 | SMALLCONF_WALL_MULL_NOR | SMALLCONF_WALL_5_0_0 | SMALLCONF_WALL_6_0_0 | SMALLCONF_WALL_7_0_0 | SMALLCONF_WALL_8_0_0 | SMALLCONF_WALL_MULL_SOU | SMALLCONF_WALL_9_0_0 | SMALLCONF_WALL_MULL_TOPWES | SMALLCONF_WALL_MULL_WES | SMALLCONF_WALL_10_0_0 | SMALLCONF_WALL_11_0_0 | SMALLCONF_WALL_MULL_TOPMID_SOUWALL | SMALLCONF_WALL_12_0_0 | SMALLCONF_WALL_13_1_0 | SMALLCONF_WALL_MULL_TOPEAS | LARGECONF1_WALL_12_0_0 | LARGECONF1_WALL_MULL_NOR | LARGECONF1_WALL_13_0_0 | LARGECONF1_WALL_14_0_0 | LARGECONF1_WALL_15_0_0 | LARGECONF1_WALL_16_0_0 | LARGECONF1_WALL_17_0_0 | LARGECONF1_WALL_MULL_SOU | LARGECONF0_WALL_4_0_0 | LARGECONF0_WALL_MULL_NOR | LARGECONF0_WALL_5_0_0 | LARGECONF0_WALL_6_0_0 | LARGECONF0_WALL_7_0_0 | LARGECONF0_WALL_8_0_0 | LARGECONF0_WALL_MULL_SOU |</td>
  </tr>
  <tr>
    <td align="right">IW - MMCHROOF - SURFACE 7 (39)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 6 (64) | ROOFS1_ROOF_1_0_0 | ROOFS2_ROOF_1_0_0 | ROOFS3_ROOF_1_0_0 | ROOFS0_ROOF_1_0_0 | ROOFS4_ROOF_2_0_0 | ROOFN0_ROOF_2_0_0 | ROOFN3_ROOF_2_0_0 | ROOFN1_ROOF_2_0_0 | ROOFN2_ROOF_2_0_0 | STAIRNCOM_WALL_9_0_0 | STAIRNCOM_WALL_MULL_TOPWES | STAIRNCOM_WALL_MULL_WES | STAIRNCOM_WALL_10_0_0 | STAIRNCOM_WALL_11_0_0 | STAIRNCOM_WALL_MULL_TOPMIDWES | STAIRNCOM_WALL_12_0_0 | STAIRNCOM_WALL_13_0_0 | STAIRNCOM_WALL_MULL_TOPMIDEAS | STAIRNCOM_WALL_14_0_0 | STAIRNCOM_WALL_15_0_0 | STAIRNCOM_WALL_MULL_TOPEAS | STAIRNCOM_WALL_MULL_EAS | OFF-NINA_WALL_7_1_0 | OFF-NINA_WALL_MULL_TOPWES_SOUWALL | OFF-NINA_WALL_8_0_0 | OFF-NINA_WALL_9_0_0 | OFF-NINA_WALL_MULL_TOPMID_SOUWALL | OFF-NINA_WALL_10_0_0 | OFF-NINA_WALL_11_0_0 | OFF-NINA_WALL_MULL_TOPEAS_SOUWALL | OFF-NINA_WALL_MULL_EAS |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - MMCHROOF - SURFACE 7 (39)</td>
    <td align="right">IW - WESTSHADING0 - SURFACE 1 (4) | Mir-IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 3 (61) | IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | Mir-IW - IWCONNECTION - SURFACE 6 (64) | ROOFS1_ROOF_1_0_0 | ROOFS2_ROOF_1_0_0 | ROOFS3_ROOF_1_0_0 | ROOFS0_ROOF_1_0_0 | ROOFS4_ROOF_2_0_0 | ROOFN0_ROOF_2_0_0 | ROOFN3_ROOF_2_0_0 | ROOFN1_ROOF_2_0_0 | ROOFN2_ROOF_2_0_0 | STAIRNCOM_WALL_9_0_0 | STAIRNCOM_WALL_MULL_WES | OFF-NINA_WALL_7_1_0 | OFF-NINA_WALL_MULL_TOPWES_SOUWALL | OFF-NINA_WALL_8_0_0 | OFF-NINA_WALL_9_0_0 | OFF-NINA_WALL_10_0_0 | OFF-NINA_WALL_11_0_0 | OFF-NINA_WALL_MULL_EAS | SMALLCONF_WALL_9_0_0 | SMALLCONF_WALL_MULL_TOPWES | SMALLCONF_WALL_MULL_WES | SMALLCONF_WALL_10_0_0 | SMALLCONF_WALL_11_0_0 | SMALLCONF_WALL_MULL_TOPMID_SOUWALL | SMALLCONF_WALL_12_0_0 | SMALLCONF_WALL_13_1_0 | SMALLCONF_WALL_MULL_TOPEAS |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - MMCHROOF - SURFACE 8 (40)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | IW - WESTWALKWAY0 - SURFACE 1 (5) | IW - EASTWALKWAY0 - SURFACE 1 (6) | IW - SOUTHWALKWAY0 - SURFACE 1 (7) | IW - EASTWALKWAY1 - SURFACE 1 (8) | IW - NORTHBALCONY - SURFACE 1 (9) | IW - NORTHBALCONY - SURFACE 2 (10) | IW - NORTHBALCONY - SURFACE 3 (11) | IW - NORTHBALCONY - SURFACE 4 (12) | IW - NORTHBALCONY - SURFACE 5 (13) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | Mir-IW - NORTHBALCONY - SURFACE 11 (19) | IW - NORTHBALCONY - SURFACE 12 (20) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | IW - NORTHBALCONY - SURFACE 15 (23) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | IW - NORTHBALCONY - SURFACE 16 (24) | IW - NORTHBALCONY - SURFACE 17 (25) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) | IW - NORTHBALCONY - SURFACE 18 (26) | IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 19 (27) | IW - NORTHBALCONY - SURFACE 20 (28) | Mir-IW - NORTHBALCONY - SURFACE 21 (29) | IW - NORTHBALCONY - SURFACE 22 (30) | IW - NORTHWALKWAY1 - SURFACE 1 (31) | IW - NORTHWALKWAY0 - SURFACE 2 (32) | Mir-IW - MMCHROOF - SURFACE 1 (33) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | Mir-IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHLOWER - SURFACE 1 (41) | Mir-IW - MMCHLOWER - SURFACE 6 (46) | Mir-IW - MMCHLOWER - SURFACE 7 (47) | Mir-IW - MMCHLOWER - SURFACE 8 (48) | Mir-IW - MMCHLOWER - SURFACE 9 (49) | Mir-IW - MMCHLOWER - SURFACE 10 (50) | Mir-IW - MMCHLOWER - SURFACE 11 (51) | IW - MMCHLOWER - SURFACE 12 (52) | Mir-IW - MMCHLOWER - SURFACE 13 (53) | IW - MMCHLOWER - SURFACE 14 (54) | Mir-IW - MMCHLOWER - SURFACE 15 (55) | IW - MMCHLOWER - SURFACE 16 (56) | Mir-IW - MMCHLOWER - SURFACE 17 (57) | Mir-IW - MMCHLOWER - SURFACE 18 (58) | IW - IWCONNECTION - SURFACE 1 (59) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 3 (61) | IW - IWCONNECTION - SURFACE 4 (62) | IW - IWCONNECTION - SURFACE 5 (63) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | Mir-IW - IWCONNECTION - SURFACE 6 (64) | IW - SOUTHPLATFORM0 - SURFACE 2 (65) | IW - SOUTHPLATFORM1 - SURFACE 1 (66) | UNDERFLOOR_VOID_SPACE_WALL_3_0_0 | UNDERFLOOR_VOID_SPACE_WALL_6_0_0 | UNDERFLOOR_VOID_SPACE_WALL_7_1_0 | UNDERFLOOR_VOID_SPACE_WALL_7_1_1 | ROOFS1_ROOF_1_0_0 | ROOFS2_ROOF_1_0_0 | ROOFS3_ROOF_1_0_0 | ROOFS0_ROOF_1_0_0 | ROOFS4_ROOF_2_0_0 | ROOFN0_ROOF_2_0_0 | ROOFN3_ROOF_2_0_0 | ROOFN1_ROOF_2_0_0 | ROOFN2_ROOF_2_0_0 | STAIRNCOM_WALL_9_0_0 | STAIRNCOM_WALL_MULL_TOPWES | STAIRNCOM_WALL_MULL_WES | STAIRNCOM_WALL_10_0_0 | STAIRNCOM_WALL_11_0_0 | STAIRNCOM_WALL_MULL_TOPMIDWES | STAIRNCOM_WALL_12_0_0 | STAIRNCOM_WALL_13_0_0 | STAIRNCOM_WALL_MULL_TOPMIDEAS | STAIRNCOM_WALL_14_0_0 | STAIRNCOM_WALL_15_0_0 | STAIRNCOM_WALL_MULL_TOPEAS | STAIRNCOM_WALL_MULL_EAS | OFF-NINA_WALL_7_1_0 | OFF-NINA_WALL_MULL_TOPWES_SOUWALL | OFF-NINA_WALL_8_0_0 | OFF-NINA_WALL_9_0_0 | OFF-NINA_WALL_MULL_TOPMID_SOUWALL | OFF-NINA_WALL_10_0_0 | OFF-NINA_WALL_11_0_0 | OFF-NINA_WALL_MULL_TOPEAS_SOUWALL | OFF-NINA_WALL_MULL_EAS | OFF-VOLKER_WALL_4_0_0 | OFF-VOLKER_WALL_MULL_TOPNOR | OFF-VOLKER_WALL_MULL_NOR | OFF-VOLKER_WALL_5_0_0 | OFF-VOLKER_WALL_6_0_0 | OFF-VOLKER_WALL_MULL_TOPMID | OFF-VOLKER_WALL_7_0_0 | OFF-VOLKER_WALL_8_0_0 | OFF-VOLKER_WALL_MULL_TOPSOU | OFF-VOLKER_WALL_MULL_SOU | OFF-ERICA_WALL_4_0_0 | OFF-ERICA_WALL_MULL_TOPNOR | OFF-ERICA_WALL_MULL_NOR | OFF-ERICA_WALL_5_0_0 | OFF-ERICA_WALL_6_0_0 | OFF-ERICA_WALL_MULL_TOPMID | OFF-ERICA_WALL_7_0_0 | OFF-ERICA_WALL_8_0_0 | OFF-ERICA_WALL_MULL_TOPSOU | OFF-ERICA_WALL_MULL_SOU | OFF-JAMES_WALL_4_0_0 | OFF-JAMES_WALL_MULL_NOR | OFF-JAMES_WALL_MULL_TOPNOR | OFF-JAMES_WALL_5_0_0 | OFF-JAMES_WALL_6_0_0 | OFF-JAMES_WALL_MULL_TOPMID | OFF-JAMES_WALL_7_0_0 | OFF-JAMES_WALL_8_0_0 | OFF-JAMES_WALL_MULL_TOPSOU | OFF-JAMES_WALL_MULL_SOU | OFF-VIVIAN_WALL_4_0_0 | OFF-VIVIAN_WALL_MULL_TOPNOR | OFF-VIVIAN_WALL_MULL_NOR | OFF-VIVIAN_WALL_5_0_0 | OFF-VIVIAN_WALL_6_0_0 | OFF-VIVIAN_WALL_MULL_TOPMID | OFF-VIVIAN_WALL_7_0_0 | OFF-VIVIAN_WALL_8_0_0 | OFF-VIVIAN_WALL_MULL_TOPSOU | OFF-VIVIAN_WALL_MULL_SOU | OFF-CHENLU_WALL_4_0_0 | OFF-CHENLU_WALL_MULL_TOPNOR | OFF-CHENLU_WALL_MULL_NOR | OFF-CHENLU_WALL_5_0_0 | OFF-CHENLU_WALL_6_0_0 | OFF-CHENLU_WALL_MULL_TOPMID | OFF-CHENLU_WALL_7_0_0 | OFF-CHENLU_WALL_8_0_0 | OFF-CHENLU_WALL_MULL_TOPSOU | OFF-CHENLU_WALL_MULL_SOU | OFF-OMER_WALL_4_0_0 | OFF-OMER_WALL_MULL_TOPNOR | OFF-OMER_WALL_MULL_NOR | OFF-OMER_WALL_5_0_0 | OFF-OMER_WALL_6_0_0 | OFF-OMER_WALL_MULL_TOPMID | OFF-OMER_WALL_7_0_0 | OFF-OMER_WALL_8_0_0 | OFF-OMER_WALL_MULL_TOPSOU | OFF-OMER_WALL_MULL_SOU | SMALLCONF_WALL_4_0_0 | SMALLCONF_WALL_MULL_TOPNOR | SMALLCONF_WALL_MULL_NOR | SMALLCONF_WALL_5_0_0 | SMALLCONF_WALL_6_0_0 | SMALLCONF_WALL_MULL_TOPMID_WESWALL | SMALLCONF_WALL_7_0_0 | SMALLCONF_WALL_8_0_0 | SMALLCONF_WALL_MULL_TOPSOU | SMALLCONF_WALL_MULL_SOU | SMALLCONF_WALL_9_0_0 | SMALLCONF_WALL_MULL_TOPWES | SMALLCONF_WALL_MULL_WES | SMALLCONF_WALL_10_0_0 | SMALLCONF_WALL_11_0_0 | SMALLCONF_WALL_MULL_TOPMID_SOUWALL | SMALLCONF_WALL_12_0_0 | SMALLCONF_WALL_13_1_0 | SMALLCONF_WALL_MULL_TOPEAS | LARGECONF1_WALL_12_0_0 | LARGECONF1_WALL_MULL_TOPNORNOR | LARGECONF1_WALL_MULL_NOR | LARGECONF1_WALL_13_0_0 | LARGECONF1_WALL_MULL_TOPNORSOU | LARGECONF1_WALL_14_0_0 | LARGECONF1_WALL_15_0_0 | LARGECONF1_WALL_MULL_TOPMID_WESWALL | LARGECONF1_WALL_16_0_0 | LARGECONF1_WALL_17_0_0 | LARGECONF1_WALL_MULL_TOPSOU | LARGECONF1_WALL_MULL_SOU | LARGECONF0_WALL_4_0_0 | LARGECONF0_WALL_MULL_TOPNOR | LARGECONF0_WALL_MULL_NOR | LARGECONF0_WALL_5_0_0 | LARGECONF0_WALL_6_0_0 | LARGECONF0_WALL_MULL_TOPMID | LARGECONF0_WALL_7_0_0 | LARGECONF0_WALL_8_0_0 | LARGECONF0_WALL_MULL_TOPSOU | LARGECONF0_WALL_MULL_SOU |</td>
  </tr>
  <tr>
    <td align="right">IW - MMCHLOWER - SURFACE 1 (41)</td>
    <td align="right">IW - NORTHBALCONY - SURFACE 1 (9) | IW - NORTHBALCONY - SURFACE 2 (10) | IW - NORTHBALCONY - SURFACE 3 (11) | IW - NORTHBALCONY - SURFACE 4 (12) | IW - NORTHBALCONY - SURFACE 5 (13) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | IW - NORTHBALCONY - SURFACE 11 (19) | IW - NORTHBALCONY - SURFACE 12 (20) | IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | IW - NORTHBALCONY - SURFACE 16 (24) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) | IW - NORTHBALCONY - SURFACE 18 (26) | Mir-IW - NORTHBALCONY - SURFACE 19 (27) | IW - NORTHBALCONY - SURFACE 21 (29) | IW - NORTHBALCONY - SURFACE 22 (30) | IW - NORTHWALKWAY1 - SURFACE 1 (31) | IW - NORTHWALKWAY0 - SURFACE 2 (32) | IW - MMCHLOWER - SURFACE 6 (46) | Mir-IW - MMCHLOWER - SURFACE 9 (49) | Mir-IW - MMCHLOWER - SURFACE 10 (50) | Mir-IW - MMCHLOWER - SURFACE 17 (57) | Mir-IW - MMCHLOWER - SURFACE 18 (58) |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - MMCHLOWER - SURFACE 1 (41)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | IW - WESTWALKWAY0 - SURFACE 1 (5) | IW - EASTWALKWAY0 - SURFACE 1 (6) | IW - SOUTHWALKWAY0 - SURFACE 1 (7) | IW - EASTWALKWAY1 - SURFACE 1 (8) | IW - NORTHBALCONY - SURFACE 2 (10) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 20 (28) | IW - NORTHBALCONY - SURFACE 21 (29) | IW - NORTHWALKWAY1 - SURFACE 1 (31) | IW - NORTHWALKWAY0 - SURFACE 2 (32) | IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - MMCHLOWER - SURFACE 7 (47) | Mir-IW - MMCHLOWER - SURFACE 8 (48) | Mir-IW - MMCHLOWER - SURFACE 9 (49) | Mir-IW - MMCHLOWER - SURFACE 10 (50) | Mir-IW - MMCHLOWER - SURFACE 11 (51) | Mir-IW - MMCHLOWER - SURFACE 12 (52) | IW - MMCHLOWER - SURFACE 13 (53) | Mir-IW - MMCHLOWER - SURFACE 14 (54) | Mir-IW - MMCHLOWER - SURFACE 15 (55) | Mir-IW - MMCHLOWER - SURFACE 16 (56) | Mir-IW - MMCHLOWER - SURFACE 17 (57) | IW - IWCONNECTION - SURFACE 1 (59) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | IW - SOUTHPLATFORM0 - SURFACE 2 (65) | IW - SOUTHPLATFORM1 - SURFACE 1 (66) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS2_ROOF_4_0_0 | ROOFS3_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | ROOFS4_ROOF_4_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | OFF-YUJIE_WALL_2_0_0 | OFF-YUJIE_WALL_MULL_TOPMID | OFF-YUJIE_WALL_3_0_0 | OFF-YUJIE_WALL_4_0_0 | OFF-YUJIE_WALL_MULL_TOPNOR | OFF-YUJIE_WALL_MULL_NOR | OFF-YUJIE_WALL_8_0_0 | OFF-YUJIE_WALL_MULL_TOPSOU | OFF-YUJIE_WALL_MULL_SOU | OFF-YUJIE_WALL_9_0_0 | OFF-BAPP_WALL_2_0_0 | OFF-BAPP_WALL_MULL_TOPMID | OFF-BAPP_WALL_3_0_0 | OFF-BAPP_WALL_4_0_0 | OFF-BAPP_WALL_MULL_TOPNOR | OFF-BAPP_WALL_MULL_NOR | OFF-BAPP_WALL_8_0_0 | OFF-BAPP_WALL_MULL_TOPSOU | OFF-BAPP_WALL_MULL_SOU | OFF-BAPP_WALL_9_0_0 | OFF-WEILI_WALL_2_0_0 | OFF-WEILI_WALL_MULL_TOPMID | OFF-WEILI_WALL_3_0_0 | OFF-WEILI_WALL_4_0_0 | OFF-WEILI_WALL_MULL_TOPNOR | OFF-WEILI_WALL_MULL_NOR | OFF-WEILI_WALL_8_0_0 | OFF-WEILI_WALL_MULL_TOPSOU | OFF-WEILI_WALL_MULL_SOU | OFF-WEILI_WALL_9_0_0 | OFF-ZHIANG_WALL_2_0_0 | OFF-ZHIANG_WALL_MULL_TOPMID | OFF-ZHIANG_WALL_3_0_0 | OFF-ZHIANG_WALL_4_0_0 | OFF-ZHIANG_WALL_MULL_TOPNOR | OFF-ZHIANG_WALL_MULL_NOR | OFF-ZHIANG_WALL_8_0_0 | OFF-ZHIANG_WALL_MULL_TOPSOU | OFF-ZHIANG_WALL_MULL_SOU | OFF-ZHIANG_WALL_9_0_0 | OFF-NINA_WALL_2_0_0 | OFF-NINA_WALL_MULL_TOPMID | OFF-NINA_WALL_3_0_0 | OFF-NINA_WALL_4_0_0 | OFF-NINA_WALL_MULL_TOPNOR | OFF-NINA_WALL_MULL_NOR | OFF-NINA_WALL_12_0_0 | OFF-NINA_WALL_MULL_TOPSOU | OFF-NINA_WALL_MULL_SOU | OFF-NINA_WALL_13_0_0 | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_MULL_EAS | LARGECONF1_WALL_4_0_0 | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_MULL_TOPEASMID | LARGECONF1_WALL_6_0_0 | LARGECONF1_WALL_7_0_0_WEST | LARGECONF1_WALL_MULL_TOPMIDWES | LARGECONF1_WALL_MULL_MIDWES | LARGECONF1_WALL_7_0_0_MID | LARGECONF1_WALL_MULL_TOPMIDMID | LARGECONF1_WALL_MULL_MIDEAS | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_8_0_0 | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_MULL_TOPWESEAS | LARGECONF1_WALL_10_0_0 | LARGECONF1_WALL_11_0_0 | LARGECONF1_WALL_MULL_TOPWESWES | LARGECONF1_WALL_MULL_WES | OFF-ANNIE_WALL_5_0_0 | OFF-ANNIE_WALL_MULL_NOR | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_7_0_0 | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_NORWALL | OFF-ANNIE_WALL_9_0_0 | OFF-ANNIE_WALL_10_0_0 | OFF-ANNIE_WALL_MULL_TOPWES |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - MMCHLOWER - SURFACE 2 (42)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | IW - WESTWALKWAY0 - SURFACE 1 (5) | IW - EASTWALKWAY0 - SURFACE 1 (6) | IW - SOUTHWALKWAY0 - SURFACE 1 (7) | IW - EASTWALKWAY1 - SURFACE 1 (8) | IW - NORTHBALCONY - SURFACE 1 (9) | IW - NORTHBALCONY - SURFACE 2 (10) | IW - NORTHBALCONY - SURFACE 3 (11) | IW - NORTHBALCONY - SURFACE 4 (12) | IW - NORTHBALCONY - SURFACE 5 (13) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | IW - NORTHBALCONY - SURFACE 11 (19) | Mir-IW - NORTHBALCONY - SURFACE 11 (19) | IW - NORTHBALCONY - SURFACE 12 (20) | IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | IW - NORTHBALCONY - SURFACE 16 (24) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) | IW - NORTHBALCONY - SURFACE 18 (26) | Mir-IW - NORTHBALCONY - SURFACE 19 (27) | IW - NORTHBALCONY - SURFACE 20 (28) | IW - NORTHBALCONY - SURFACE 21 (29) | Mir-IW - NORTHBALCONY - SURFACE 21 (29) | IW - NORTHBALCONY - SURFACE 22 (30) | IW - NORTHWALKWAY1 - SURFACE 1 (31) | IW - NORTHWALKWAY0 - SURFACE 2 (32) | IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - MMCHLOWER - SURFACE 1 (41) | IW - MMCHLOWER - SURFACE 6 (46) | Mir-IW - MMCHLOWER - SURFACE 6 (46) | Mir-IW - MMCHLOWER - SURFACE 7 (47) | Mir-IW - MMCHLOWER - SURFACE 8 (48) | Mir-IW - MMCHLOWER - SURFACE 9 (49) | Mir-IW - MMCHLOWER - SURFACE 10 (50) | Mir-IW - MMCHLOWER - SURFACE 11 (51) | Mir-IW - MMCHLOWER - SURFACE 12 (52) | IW - MMCHLOWER - SURFACE 13 (53) | Mir-IW - MMCHLOWER - SURFACE 14 (54) | Mir-IW - MMCHLOWER - SURFACE 15 (55) | IW - MMCHLOWER - SURFACE 16 (56) | Mir-IW - MMCHLOWER - SURFACE 17 (57) | Mir-IW - MMCHLOWER - SURFACE 18 (58) | IW - IWCONNECTION - SURFACE 1 (59) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | IW - SOUTHPLATFORM0 - SURFACE 2 (65) | IW - SOUTHPLATFORM1 - SURFACE 1 (66) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | OFF-YUJIE_WALL_2_0_0 | OFF-YUJIE_WALL_MULL_TOPMID | OFF-YUJIE_WALL_3_0_0 | OFF-YUJIE_WALL_4_0_0 | OFF-YUJIE_WALL_MULL_TOPNOR | OFF-YUJIE_WALL_MULL_NOR | OFF-YUJIE_WALL_8_0_0 | OFF-YUJIE_WALL_MULL_TOPSOU | OFF-YUJIE_WALL_MULL_SOU | OFF-YUJIE_WALL_9_0_0 | OFF-BAPP_WALL_2_0_0 | OFF-BAPP_WALL_MULL_TOPMID | OFF-BAPP_WALL_3_0_0 | OFF-BAPP_WALL_4_0_0 | OFF-BAPP_WALL_MULL_TOPNOR | OFF-BAPP_WALL_MULL_NOR | OFF-BAPP_WALL_8_0_0 | OFF-BAPP_WALL_MULL_TOPSOU | OFF-BAPP_WALL_MULL_SOU | OFF-BAPP_WALL_9_0_0 | OFF-WEILI_WALL_2_0_0 | OFF-WEILI_WALL_MULL_TOPMID | OFF-WEILI_WALL_3_0_0 | OFF-WEILI_WALL_4_0_0 | OFF-WEILI_WALL_MULL_TOPNOR | OFF-WEILI_WALL_MULL_NOR | OFF-WEILI_WALL_8_0_0 | OFF-WEILI_WALL_MULL_TOPSOU | OFF-WEILI_WALL_MULL_SOU | OFF-WEILI_WALL_9_0_0 | OFF-ZHIANG_WALL_2_0_0 | OFF-ZHIANG_WALL_MULL_TOPMID | OFF-ZHIANG_WALL_3_0_0 | OFF-ZHIANG_WALL_4_0_0 | OFF-ZHIANG_WALL_MULL_TOPNOR | OFF-ZHIANG_WALL_MULL_NOR | OFF-ZHIANG_WALL_8_0_0 | OFF-ZHIANG_WALL_MULL_TOPSOU | OFF-ZHIANG_WALL_MULL_SOU | OFF-ZHIANG_WALL_9_0_0 | OFF-NINA_WALL_2_0_0 | OFF-NINA_WALL_MULL_TOPMID | OFF-NINA_WALL_3_0_0 | OFF-NINA_WALL_4_0_0 | OFF-NINA_WALL_MULL_TOPNOR | OFF-NINA_WALL_MULL_NOR | OFF-NINA_WALL_12_0_0 | OFF-NINA_WALL_MULL_TOPSOU | OFF-NINA_WALL_MULL_SOU | OFF-NINA_WALL_13_0_0 |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - MMCHLOWER - SURFACE 3 (43)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | IW - WESTWALKWAY0 - SURFACE 1 (5) | IW - EASTWALKWAY0 - SURFACE 1 (6) | IW - SOUTHWALKWAY0 - SURFACE 1 (7) | IW - EASTWALKWAY1 - SURFACE 1 (8) | IW - NORTHBALCONY - SURFACE 1 (9) | IW - NORTHBALCONY - SURFACE 2 (10) | IW - NORTHBALCONY - SURFACE 3 (11) | IW - NORTHBALCONY - SURFACE 4 (12) | IW - NORTHBALCONY - SURFACE 5 (13) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | Mir-IW - NORTHBALCONY - SURFACE 11 (19) | IW - NORTHBALCONY - SURFACE 12 (20) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | IW - NORTHBALCONY - SURFACE 15 (23) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | IW - NORTHBALCONY - SURFACE 16 (24) | IW - NORTHBALCONY - SURFACE 17 (25) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) | IW - NORTHBALCONY - SURFACE 18 (26) | IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 19 (27) | IW - NORTHBALCONY - SURFACE 20 (28) | Mir-IW - NORTHBALCONY - SURFACE 21 (29) | IW - NORTHBALCONY - SURFACE 22 (30) | IW - NORTHWALKWAY1 - SURFACE 1 (31) | IW - NORTHWALKWAY0 - SURFACE 2 (32) | IW - MMCHROOF - SURFACE 1 (33) | Mir-IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - MMCHLOWER - SURFACE 1 (41) | Mir-IW - MMCHLOWER - SURFACE 6 (46) | Mir-IW - MMCHLOWER - SURFACE 7 (47) | Mir-IW - MMCHLOWER - SURFACE 8 (48) | Mir-IW - MMCHLOWER - SURFACE 9 (49) | Mir-IW - MMCHLOWER - SURFACE 10 (50) | Mir-IW - MMCHLOWER - SURFACE 11 (51) | IW - MMCHLOWER - SURFACE 12 (52) | Mir-IW - MMCHLOWER - SURFACE 12 (52) | Mir-IW - MMCHLOWER - SURFACE 13 (53) | Mir-IW - MMCHLOWER - SURFACE 14 (54) | Mir-IW - MMCHLOWER - SURFACE 15 (55) | IW - MMCHLOWER - SURFACE 16 (56) | Mir-IW - MMCHLOWER - SURFACE 17 (57) | Mir-IW - MMCHLOWER - SURFACE 18 (58) | IW - IWCONNECTION - SURFACE 1 (59) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 3 (61) | IW - IWCONNECTION - SURFACE 4 (62) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | IW - IWCONNECTION - SURFACE 5 (63) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | Mir-IW - IWCONNECTION - SURFACE 6 (64) | IW - SOUTHPLATFORM0 - SURFACE 2 (65) | IW - SOUTHPLATFORM1 - SURFACE 1 (66) | UNDERFLOOR_VOID_SPACE_WALL_3_0_0 | UNDERFLOOR_VOID_SPACE_WALL_6_0_0 | UNDERFLOOR_VOID_SPACE_WALL_7_1_0 | UNDERFLOOR_VOID_SPACE_WALL_7_1_1 | ROOFS4_ROOF_2_0_0 | ROOFN0_ROOF_2_0_0 | ROOFN3_ROOF_2_0_0 | ROOFN1_ROOF_2_0_0 | ROOFN2_ROOF_2_0_0 | STAIRNCOM_WALL_9_0_0 | STAIRNCOM_WALL_MULL_TOPWES | STAIRNCOM_WALL_MULL_WES | STAIRNCOM_WALL_10_0_0 | STAIRNCOM_WALL_11_0_0 | STAIRNCOM_WALL_MULL_TOPMIDWES | STAIRNCOM_WALL_12_0_0 | STAIRNCOM_WALL_13_0_0 | STAIRNCOM_WALL_MULL_TOPMIDEAS | STAIRNCOM_WALL_14_0_0 | STAIRNCOM_WALL_15_0_0 | STAIRNCOM_WALL_MULL_TOPEAS | STAIRNCOM_WALL_MULL_EAS | OFF-NINA_WALL_7_1_0 | OFF-NINA_WALL_MULL_TOPWES_SOUWALL | OFF-NINA_WALL_8_0_0 | OFF-NINA_WALL_9_0_0 | OFF-NINA_WALL_MULL_TOPMID_SOUWALL | OFF-NINA_WALL_10_0_0 | OFF-NINA_WALL_11_0_0 | OFF-NINA_WALL_MULL_TOPEAS_SOUWALL | OFF-NINA_WALL_MULL_EAS | OFF-VOLKER_WALL_4_0_0 | OFF-VOLKER_WALL_MULL_TOPNOR | OFF-VOLKER_WALL_MULL_NOR | OFF-VOLKER_WALL_5_0_0 | OFF-VOLKER_WALL_6_0_0 | OFF-VOLKER_WALL_MULL_TOPMID | OFF-VOLKER_WALL_7_0_0 | OFF-VOLKER_WALL_8_0_0 | OFF-VOLKER_WALL_MULL_TOPSOU | OFF-VOLKER_WALL_MULL_SOU | OFF-ERICA_WALL_4_0_0 | OFF-ERICA_WALL_MULL_TOPNOR | OFF-ERICA_WALL_MULL_NOR | OFF-ERICA_WALL_5_0_0 | OFF-ERICA_WALL_6_0_0 | OFF-ERICA_WALL_MULL_TOPMID | OFF-ERICA_WALL_7_0_0 | OFF-ERICA_WALL_8_0_0 | OFF-ERICA_WALL_MULL_TOPSOU | OFF-ERICA_WALL_MULL_SOU | OFF-JAMES_WALL_4_0_0 | OFF-JAMES_WALL_MULL_NOR | OFF-JAMES_WALL_MULL_TOPNOR | OFF-JAMES_WALL_5_0_0 | OFF-JAMES_WALL_6_0_0 | OFF-JAMES_WALL_MULL_TOPMID | OFF-JAMES_WALL_7_0_0 | OFF-JAMES_WALL_8_0_0 | OFF-JAMES_WALL_MULL_TOPSOU | OFF-JAMES_WALL_MULL_SOU | OFF-VIVIAN_WALL_4_0_0 | OFF-VIVIAN_WALL_MULL_TOPNOR | OFF-VIVIAN_WALL_MULL_NOR | OFF-VIVIAN_WALL_5_0_0 | OFF-VIVIAN_WALL_6_0_0 | OFF-VIVIAN_WALL_MULL_TOPMID | OFF-VIVIAN_WALL_7_0_0 | OFF-VIVIAN_WALL_8_0_0 | OFF-VIVIAN_WALL_MULL_TOPSOU | OFF-VIVIAN_WALL_MULL_SOU | OFF-CHENLU_WALL_4_0_0 | OFF-CHENLU_WALL_MULL_TOPNOR | OFF-CHENLU_WALL_MULL_NOR | OFF-CHENLU_WALL_5_0_0 | OFF-CHENLU_WALL_6_0_0 | OFF-CHENLU_WALL_MULL_TOPMID | OFF-CHENLU_WALL_7_0_0 | OFF-CHENLU_WALL_8_0_0 | OFF-CHENLU_WALL_MULL_TOPSOU | OFF-CHENLU_WALL_MULL_SOU | OFF-OMER_WALL_4_0_0 | OFF-OMER_WALL_MULL_TOPNOR | OFF-OMER_WALL_MULL_NOR | OFF-OMER_WALL_5_0_0 | OFF-OMER_WALL_6_0_0 | OFF-OMER_WALL_MULL_TOPMID | OFF-OMER_WALL_7_0_0 | OFF-OMER_WALL_8_0_0 | OFF-OMER_WALL_MULL_TOPSOU | OFF-OMER_WALL_MULL_SOU | SMALLCONF_WALL_4_0_0 | SMALLCONF_WALL_MULL_TOPNOR | SMALLCONF_WALL_MULL_NOR | SMALLCONF_WALL_5_0_0 | SMALLCONF_WALL_6_0_0 | SMALLCONF_WALL_MULL_TOPMID_WESWALL | SMALLCONF_WALL_7_0_0 | SMALLCONF_WALL_8_0_0 | SMALLCONF_WALL_MULL_TOPSOU | SMALLCONF_WALL_MULL_SOU | SMALLCONF_WALL_9_0_0 | SMALLCONF_WALL_MULL_TOPWES | SMALLCONF_WALL_MULL_WES | SMALLCONF_WALL_10_0_0 | SMALLCONF_WALL_11_0_0 | SMALLCONF_WALL_MULL_TOPMID_SOUWALL | SMALLCONF_WALL_12_0_0 | SMALLCONF_WALL_13_1_0 | SMALLCONF_WALL_MULL_TOPEAS | LARGECONF1_WALL_12_0_0 | LARGECONF1_WALL_MULL_TOPNORNOR | LARGECONF1_WALL_MULL_NOR | LARGECONF1_WALL_13_0_0 | LARGECONF1_WALL_MULL_TOPNORSOU | LARGECONF1_WALL_14_0_0 | LARGECONF1_WALL_15_0_0 | LARGECONF1_WALL_MULL_TOPMID_WESWALL | LARGECONF1_WALL_16_0_0 | LARGECONF1_WALL_17_0_0 | LARGECONF1_WALL_MULL_TOPSOU | LARGECONF1_WALL_MULL_SOU | LARGECONF0_WALL_4_0_0 | LARGECONF0_WALL_MULL_TOPNOR | LARGECONF0_WALL_MULL_NOR | LARGECONF0_WALL_5_0_0 | LARGECONF0_WALL_6_0_0 | LARGECONF0_WALL_MULL_TOPMID | LARGECONF0_WALL_7_0_0 | LARGECONF0_WALL_8_0_0 | LARGECONF0_WALL_MULL_TOPSOU | LARGECONF0_WALL_MULL_SOU |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - MMCHLOWER - SURFACE 4 (44)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | IW - WESTWALKWAY0 - SURFACE 1 (5) | IW - EASTWALKWAY0 - SURFACE 1 (6) | IW - SOUTHWALKWAY0 - SURFACE 1 (7) | IW - EASTWALKWAY1 - SURFACE 1 (8) | IW - NORTHBALCONY - SURFACE 1 (9) | IW - NORTHBALCONY - SURFACE 2 (10) | IW - NORTHBALCONY - SURFACE 3 (11) | IW - NORTHBALCONY - SURFACE 4 (12) | IW - NORTHBALCONY - SURFACE 5 (13) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | IW - NORTHBALCONY - SURFACE 11 (19) | Mir-IW - NORTHBALCONY - SURFACE 11 (19) | IW - NORTHBALCONY - SURFACE 12 (20) | IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | IW - NORTHBALCONY - SURFACE 15 (23) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | IW - NORTHBALCONY - SURFACE 16 (24) | IW - NORTHBALCONY - SURFACE 17 (25) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) | IW - NORTHBALCONY - SURFACE 18 (26) | Mir-IW - NORTHBALCONY - SURFACE 18 (26) | IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 20 (28) | IW - NORTHBALCONY - SURFACE 21 (29) | Mir-IW - NORTHBALCONY - SURFACE 21 (29) | IW - NORTHBALCONY - SURFACE 22 (30) | Mir-IW - NORTHBALCONY - SURFACE 22 (30) | IW - NORTHWALKWAY1 - SURFACE 1 (31) | IW - NORTHWALKWAY0 - SURFACE 2 (32) | IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 2 (34) | IW - MMCHROOF - SURFACE 4 (36) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | IW - MMCHLOWER - SURFACE 1 (41) | Mir-IW - MMCHLOWER - SURFACE 6 (46) | Mir-IW - MMCHLOWER - SURFACE 7 (47) | Mir-IW - MMCHLOWER - SURFACE 8 (48) | Mir-IW - MMCHLOWER - SURFACE 9 (49) | Mir-IW - MMCHLOWER - SURFACE 10 (50) | Mir-IW - MMCHLOWER - SURFACE 11 (51) | Mir-IW - MMCHLOWER - SURFACE 12 (52) | IW - MMCHLOWER - SURFACE 13 (53) | Mir-IW - MMCHLOWER - SURFACE 13 (53) | Mir-IW - MMCHLOWER - SURFACE 14 (54) | IW - MMCHLOWER - SURFACE 15 (55) | Mir-IW - MMCHLOWER - SURFACE 15 (55) | Mir-IW - MMCHLOWER - SURFACE 16 (56) | Mir-IW - MMCHLOWER - SURFACE 17 (57) | Mir-IW - MMCHLOWER - SURFACE 18 (58) | IW - IWCONNECTION - SURFACE 1 (59) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | IW - IWCONNECTION - SURFACE 5 (63) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | IW - SOUTHPLATFORM0 - SURFACE 2 (65) | IW - SOUTHPLATFORM1 - SURFACE 1 (66) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | UNDERFLOOR_VOID_SPACE_WALL_6_0_0 | ROOFS1_ROOF_4_0_0 | ROOFS0_ROOF_4_0_0 | OFF-YUJIE_WALL_2_0_0 | OFF-YUJIE_WALL_MULL_TOPMID | OFF-YUJIE_WALL_3_0_0 | OFF-YUJIE_WALL_4_0_0 | OFF-YUJIE_WALL_MULL_TOPNOR | OFF-YUJIE_WALL_MULL_NOR | OFF-YUJIE_WALL_8_0_0 | OFF-YUJIE_WALL_MULL_TOPSOU | OFF-YUJIE_WALL_MULL_SOU | OFF-YUJIE_WALL_9_0_0 | OFF-BAPP_WALL_2_0_0 | OFF-BAPP_WALL_MULL_TOPMID | OFF-BAPP_WALL_3_0_0 | OFF-BAPP_WALL_4_0_0 | OFF-BAPP_WALL_MULL_TOPNOR | OFF-BAPP_WALL_MULL_NOR | OFF-BAPP_WALL_8_0_0 | OFF-BAPP_WALL_MULL_TOPSOU | OFF-BAPP_WALL_MULL_SOU | OFF-BAPP_WALL_9_0_0 | OFF-WEILI_WALL_2_0_0 | OFF-WEILI_WALL_MULL_TOPMID | OFF-WEILI_WALL_3_0_0 | OFF-WEILI_WALL_4_0_0 | OFF-WEILI_WALL_MULL_TOPNOR | OFF-WEILI_WALL_MULL_NOR | OFF-WEILI_WALL_8_0_0 | OFF-WEILI_WALL_MULL_TOPSOU | OFF-WEILI_WALL_MULL_SOU | OFF-WEILI_WALL_9_0_0 | OFF-ZHIANG_WALL_2_0_0 | OFF-ZHIANG_WALL_MULL_TOPMID | OFF-ZHIANG_WALL_3_0_0 | OFF-ZHIANG_WALL_4_0_0 | OFF-ZHIANG_WALL_MULL_TOPNOR | OFF-ZHIANG_WALL_MULL_NOR | OFF-ZHIANG_WALL_8_0_0 | OFF-ZHIANG_WALL_MULL_TOPSOU | OFF-ZHIANG_WALL_MULL_SOU | OFF-ZHIANG_WALL_9_0_0 | OFF-NINA_WALL_2_0_0 | OFF-NINA_WALL_MULL_TOPMID | OFF-NINA_WALL_3_0_0 | OFF-NINA_WALL_4_0_0 | OFF-NINA_WALL_MULL_TOPNOR | OFF-NINA_WALL_MULL_NOR | OFF-NINA_WALL_12_0_0 | OFF-NINA_WALL_MULL_TOPSOU | OFF-NINA_WALL_MULL_SOU | OFF-NINA_WALL_13_0_0 | OFF-VOLKER_WALL_4_0_0 | OFF-VOLKER_WALL_MULL_TOPNOR | OFF-VOLKER_WALL_MULL_NOR | OFF-VOLKER_WALL_5_0_0 | OFF-VOLKER_WALL_6_0_0 | OFF-VOLKER_WALL_MULL_TOPMID | OFF-VOLKER_WALL_7_0_0 | OFF-VOLKER_WALL_8_0_0 | OFF-VOLKER_WALL_MULL_TOPSOU | OFF-VOLKER_WALL_MULL_SOU | OFF-ERICA_WALL_4_0_0 | OFF-ERICA_WALL_MULL_TOPNOR | OFF-ERICA_WALL_MULL_NOR | OFF-ERICA_WALL_5_0_0 | OFF-ERICA_WALL_6_0_0 | OFF-ERICA_WALL_MULL_TOPMID | OFF-ERICA_WALL_7_0_0 | OFF-ERICA_WALL_8_0_0 | OFF-ERICA_WALL_MULL_TOPSOU | OFF-ERICA_WALL_MULL_SOU | OFF-JAMES_WALL_4_0_0 | OFF-JAMES_WALL_MULL_NOR | OFF-JAMES_WALL_MULL_TOPNOR | OFF-JAMES_WALL_5_0_0 | OFF-JAMES_WALL_6_0_0 | OFF-JAMES_WALL_MULL_TOPMID | OFF-JAMES_WALL_7_0_0 | OFF-JAMES_WALL_8_0_0 | OFF-JAMES_WALL_MULL_TOPSOU | OFF-JAMES_WALL_MULL_SOU | OFF-VIVIAN_WALL_4_0_0 | OFF-VIVIAN_WALL_MULL_TOPNOR | OFF-VIVIAN_WALL_MULL_NOR | OFF-VIVIAN_WALL_5_0_0 | OFF-VIVIAN_WALL_6_0_0 | OFF-VIVIAN_WALL_MULL_TOPMID | OFF-VIVIAN_WALL_7_0_0 | OFF-VIVIAN_WALL_8_0_0 | OFF-VIVIAN_WALL_MULL_TOPSOU | OFF-VIVIAN_WALL_MULL_SOU | OFF-CHENLU_WALL_4_0_0 | OFF-CHENLU_WALL_MULL_TOPNOR | OFF-CHENLU_WALL_MULL_NOR | OFF-CHENLU_WALL_5_0_0 | OFF-CHENLU_WALL_6_0_0 | OFF-CHENLU_WALL_MULL_TOPMID | OFF-CHENLU_WALL_7_0_0 | OFF-CHENLU_WALL_8_0_0 | OFF-CHENLU_WALL_MULL_TOPSOU | OFF-CHENLU_WALL_MULL_SOU | OFF-OMER_WALL_4_0_0 | OFF-OMER_WALL_MULL_TOPNOR | OFF-OMER_WALL_MULL_NOR | OFF-OMER_WALL_5_0_0 | OFF-OMER_WALL_6_0_0 | OFF-OMER_WALL_MULL_TOPMID | OFF-OMER_WALL_7_0_0 | OFF-OMER_WALL_8_0_0 | OFF-OMER_WALL_MULL_TOPSOU | OFF-OMER_WALL_MULL_SOU | SMALLCONF_WALL_4_0_0 | SMALLCONF_WALL_MULL_TOPNOR | SMALLCONF_WALL_MULL_NOR | SMALLCONF_WALL_5_0_0 | SMALLCONF_WALL_6_0_0 | SMALLCONF_WALL_MULL_TOPMID_WESWALL | SMALLCONF_WALL_7_0_0 | SMALLCONF_WALL_8_0_0 | SMALLCONF_WALL_MULL_TOPSOU | SMALLCONF_WALL_MULL_SOU | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_MULL_EAS | LARGECONF1_WALL_4_0_0 | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_MULL_TOPEASMID | LARGECONF1_WALL_6_0_0 | LARGECONF1_WALL_7_0_0_WEST | LARGECONF1_WALL_MULL_TOPMIDWES | LARGECONF1_WALL_MULL_MIDWES | LARGECONF1_WALL_7_0_0_MID | LARGECONF1_WALL_MULL_TOPMIDMID | LARGECONF1_WALL_MULL_MIDEAS | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_8_0_0 | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_MULL_TOPWESEAS | LARGECONF1_WALL_10_0_0 | LARGECONF1_WALL_11_0_0 | LARGECONF1_WALL_MULL_TOPWESWES | LARGECONF1_WALL_MULL_WES | LARGECONF1_WALL_12_0_0 | LARGECONF1_WALL_MULL_TOPNORNOR | LARGECONF1_WALL_MULL_NOR | LARGECONF1_WALL_13_0_0 | LARGECONF1_WALL_MULL_TOPNORSOU | LARGECONF1_WALL_14_0_0 | LARGECONF1_WALL_15_0_0 | LARGECONF1_WALL_MULL_TOPMID_WESWALL | LARGECONF1_WALL_16_0_0 | LARGECONF1_WALL_17_0_0 | LARGECONF1_WALL_MULL_TOPSOU | LARGECONF1_WALL_MULL_SOU | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_7_0_0 | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_NORWALL | OFF-ANNIE_WALL_9_0_0 | OFF-ANNIE_WALL_10_0_0 | OFF-ANNIE_WALL_MULL_TOPWES | LARGECONF0_WALL_4_0_0 | LARGECONF0_WALL_MULL_TOPNOR | LARGECONF0_WALL_MULL_NOR | LARGECONF0_WALL_5_0_0 | LARGECONF0_WALL_6_0_0 | LARGECONF0_WALL_MULL_TOPMID | LARGECONF0_WALL_7_0_0 | LARGECONF0_WALL_8_0_0 | LARGECONF0_WALL_MULL_TOPSOU | LARGECONF0_WALL_MULL_SOU |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - MMCHLOWER - SURFACE 5 (45)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - EASTSHADING0 - SURFACE 1 (2) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - WESTSHADING0 - SURFACE 1 (4) | IW - WESTWALKWAY0 - SURFACE 1 (5) | IW - EASTWALKWAY0 - SURFACE 1 (6) | IW - SOUTHWALKWAY0 - SURFACE 1 (7) | IW - EASTWALKWAY1 - SURFACE 1 (8) | IW - NORTHBALCONY - SURFACE 1 (9) | IW - NORTHBALCONY - SURFACE 2 (10) | IW - NORTHBALCONY - SURFACE 3 (11) | IW - NORTHBALCONY - SURFACE 4 (12) | IW - NORTHBALCONY - SURFACE 5 (13) | Mir-IW - NORTHBALCONY - SURFACE 6 (14) | Mir-IW - NORTHBALCONY - SURFACE 7 (15) | Mir-IW - NORTHBALCONY - SURFACE 8 (16) | Mir-IW - NORTHBALCONY - SURFACE 9 (17) | Mir-IW - NORTHBALCONY - SURFACE 10 (18) | IW - NORTHBALCONY - SURFACE 11 (19) | Mir-IW - NORTHBALCONY - SURFACE 11 (19) | IW - NORTHBALCONY - SURFACE 12 (20) | IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 13 (21) | Mir-IW - NORTHBALCONY - SURFACE 14 (22) | IW - NORTHBALCONY - SURFACE 15 (23) | Mir-IW - NORTHBALCONY - SURFACE 15 (23) | IW - NORTHBALCONY - SURFACE 16 (24) | IW - NORTHBALCONY - SURFACE 17 (25) | Mir-IW - NORTHBALCONY - SURFACE 17 (25) | IW - NORTHBALCONY - SURFACE 18 (26) | IW - NORTHBALCONY - SURFACE 19 (27) | Mir-IW - NORTHBALCONY - SURFACE 19 (27) | IW - NORTHBALCONY - SURFACE 20 (28) | Mir-IW - NORTHBALCONY - SURFACE 20 (28) | IW - NORTHBALCONY - SURFACE 21 (29) | Mir-IW - NORTHBALCONY - SURFACE 21 (29) | IW - NORTHBALCONY - SURFACE 22 (30) | IW - NORTHWALKWAY1 - SURFACE 1 (31) | IW - NORTHWALKWAY0 - SURFACE 2 (32) | IW - MMCHROOF - SURFACE 1 (33) | IW - MMCHROOF - SURFACE 2 (34) | Mir-IW - MMCHROOF - SURFACE 2 (34) | IW - MMCHROOF - SURFACE 4 (36) | Mir-IW - MMCHROOF - SURFACE 4 (36) | IW - MMCHROOF - SURFACE 5 (37) | Mir-IW - MMCHROOF - SURFACE 6 (38) | Mir-IW - MMCHROOF - SURFACE 7 (39) | Mir-IW - MMCHROOF - SURFACE 8 (40) | Mir-IW - MMCHLOWER - SURFACE 1 (41) | IW - MMCHLOWER - SURFACE 6 (46) | Mir-IW - MMCHLOWER - SURFACE 6 (46) | Mir-IW - MMCHLOWER - SURFACE 7 (47) | Mir-IW - MMCHLOWER - SURFACE 8 (48) | Mir-IW - MMCHLOWER - SURFACE 9 (49) | Mir-IW - MMCHLOWER - SURFACE 10 (50) | Mir-IW - MMCHLOWER - SURFACE 11 (51) | Mir-IW - MMCHLOWER - SURFACE 12 (52) | IW - MMCHLOWER - SURFACE 13 (53) | Mir-IW - MMCHLOWER - SURFACE 13 (53) | Mir-IW - MMCHLOWER - SURFACE 14 (54) | IW - MMCHLOWER - SURFACE 15 (55) | Mir-IW - MMCHLOWER - SURFACE 15 (55) | Mir-IW - MMCHLOWER - SURFACE 16 (56) | Mir-IW - MMCHLOWER - SURFACE 17 (57) | Mir-IW - MMCHLOWER - SURFACE 18 (58) | IW - IWCONNECTION - SURFACE 1 (59) | Mir-IW - IWCONNECTION - SURFACE 2 (60) | IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 3 (61) | Mir-IW - IWCONNECTION - SURFACE 4 (62) | IW - IWCONNECTION - SURFACE 5 (63) | Mir-IW - IWCONNECTION - SURFACE 5 (63) | IW - IWCONNECTION - SURFACE 6 (64) | IW - SOUTHPLATFORM0 - SURFACE 2 (65) | IW - SOUTHPLATFORM1 - SURFACE 1 (66) | UNDERFLOOR_VOID_SPACE_WALL_2_0_0 | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | UNDERFLOOR_VOID_SPACE_WALL_6_0_0 | ROOFS0_ROOF_4_0_0 | OFF-YUJIE_WALL_2_0_0 | OFF-YUJIE_WALL_MULL_TOPMID | OFF-YUJIE_WALL_3_0_0 | OFF-YUJIE_WALL_4_0_0 | OFF-YUJIE_WALL_MULL_TOPNOR | OFF-YUJIE_WALL_MULL_NOR | OFF-YUJIE_WALL_8_0_0 | OFF-YUJIE_WALL_MULL_TOPSOU | OFF-YUJIE_WALL_MULL_SOU | OFF-YUJIE_WALL_9_0_0 | OFF-BAPP_WALL_2_0_0 | OFF-BAPP_WALL_MULL_TOPMID | OFF-BAPP_WALL_3_0_0 | OFF-BAPP_WALL_4_0_0 | OFF-BAPP_WALL_MULL_TOPNOR | OFF-BAPP_WALL_MULL_NOR | OFF-BAPP_WALL_8_0_0 | OFF-BAPP_WALL_MULL_TOPSOU | OFF-BAPP_WALL_MULL_SOU | OFF-BAPP_WALL_9_0_0 | OFF-WEILI_WALL_2_0_0 | OFF-WEILI_WALL_MULL_TOPMID | OFF-WEILI_WALL_3_0_0 | OFF-WEILI_WALL_4_0_0 | OFF-WEILI_WALL_MULL_TOPNOR | OFF-WEILI_WALL_MULL_NOR | OFF-WEILI_WALL_8_0_0 | OFF-WEILI_WALL_MULL_TOPSOU | OFF-WEILI_WALL_MULL_SOU | OFF-WEILI_WALL_9_0_0 | OFF-ZHIANG_WALL_2_0_0 | OFF-ZHIANG_WALL_MULL_TOPMID | OFF-ZHIANG_WALL_3_0_0 | OFF-ZHIANG_WALL_4_0_0 | OFF-ZHIANG_WALL_MULL_TOPNOR | OFF-ZHIANG_WALL_MULL_NOR | OFF-ZHIANG_WALL_8_0_0 | OFF-ZHIANG_WALL_MULL_TOPSOU | OFF-ZHIANG_WALL_MULL_SOU | OFF-ZHIANG_WALL_9_0_0 | OFF-NINA_WALL_2_0_0 | OFF-NINA_WALL_MULL_TOPMID | OFF-NINA_WALL_3_0_0 | OFF-NINA_WALL_4_0_0 | OFF-NINA_WALL_MULL_TOPNOR | OFF-NINA_WALL_MULL_NOR | OFF-NINA_WALL_12_0_0 | OFF-NINA_WALL_MULL_TOPSOU | OFF-NINA_WALL_MULL_SOU | OFF-NINA_WALL_13_0_0 | OFF-VOLKER_WALL_4_0_0 | OFF-VOLKER_WALL_MULL_TOPNOR | OFF-VOLKER_WALL_MULL_NOR | OFF-VOLKER_WALL_5_0_0 | OFF-VOLKER_WALL_6_0_0 | OFF-VOLKER_WALL_MULL_TOPMID | OFF-VOLKER_WALL_7_0_0 | OFF-VOLKER_WALL_8_0_0 | OFF-VOLKER_WALL_MULL_TOPSOU | OFF-VOLKER_WALL_MULL_SOU | OFF-ERICA_WALL_4_0_0 | OFF-ERICA_WALL_MULL_TOPNOR | OFF-ERICA_WALL_MULL_NOR | OFF-ERICA_WALL_5_0_0 | OFF-ERICA_WALL_6_0_0 | OFF-ERICA_WALL_MULL_TOPMID | OFF-ERICA_WALL_7_0_0 | OFF-ERICA_WALL_8_0_0 | OFF-ERICA_WALL_MULL_TOPSOU | OFF-ERICA_WALL_MULL_SOU | OFF-JAMES_WALL_4_0_0 | OFF-JAMES_WALL_MULL_NOR | OFF-JAMES_WALL_MULL_TOPNOR | OFF-JAMES_WALL_5_0_0 | OFF-JAMES_WALL_6_0_0 | OFF-JAMES_WALL_MULL_TOPMID | OFF-JAMES_WALL_7_0_0 | OFF-JAMES_WALL_8_0_0 | OFF-JAMES_WALL_MULL_TOPSOU | OFF-JAMES_WALL_MULL_SOU | OFF-VIVIAN_WALL_4_0_0 | OFF-VIVIAN_WALL_MULL_TOPNOR | OFF-VIVIAN_WALL_MULL_NOR | OFF-VIVIAN_WALL_5_0_0 | OFF-VIVIAN_WALL_6_0_0 | OFF-VIVIAN_WALL_MULL_TOPMID | OFF-VIVIAN_WALL_7_0_0 | OFF-VIVIAN_WALL_8_0_0 | OFF-VIVIAN_WALL_MULL_TOPSOU | OFF-VIVIAN_WALL_MULL_SOU | OFF-CHENLU_WALL_4_0_0 | OFF-CHENLU_WALL_MULL_TOPNOR | OFF-CHENLU_WALL_MULL_NOR | OFF-CHENLU_WALL_5_0_0 | OFF-CHENLU_WALL_6_0_0 | OFF-CHENLU_WALL_MULL_TOPMID | OFF-CHENLU_WALL_7_0_0 | OFF-CHENLU_WALL_8_0_0 | OFF-CHENLU_WALL_MULL_TOPSOU | OFF-CHENLU_WALL_MULL_SOU | OFF-OMER_WALL_4_0_0 | OFF-OMER_WALL_MULL_TOPNOR | OFF-OMER_WALL_MULL_NOR | OFF-OMER_WALL_5_0_0 | OFF-OMER_WALL_6_0_0 | OFF-OMER_WALL_MULL_TOPMID | OFF-OMER_WALL_7_0_0 | OFF-OMER_WALL_8_0_0 | OFF-OMER_WALL_MULL_TOPSOU | OFF-OMER_WALL_MULL_SOU | SMALLCONF_WALL_4_0_0 | SMALLCONF_WALL_MULL_TOPNOR | SMALLCONF_WALL_MULL_NOR | SMALLCONF_WALL_5_0_0 | SMALLCONF_WALL_6_0_0 | SMALLCONF_WALL_MULL_TOPMID_WESWALL | SMALLCONF_WALL_7_0_0 | SMALLCONF_WALL_8_0_0 | SMALLCONF_WALL_MULL_TOPSOU | SMALLCONF_WALL_MULL_SOU | LARGECONF1_WALL_3_0_0 | LARGECONF1_WALL_MULL_TOPEAS | LARGECONF1_WALL_MULL_EAS | LARGECONF1_WALL_4_0_0 | LARGECONF1_WALL_5_0_0 | LARGECONF1_WALL_MULL_TOPEASMID | LARGECONF1_WALL_6_0_0 | LARGECONF1_WALL_7_0_0_WEST | LARGECONF1_WALL_MULL_TOPMIDWES | LARGECONF1_WALL_MULL_MIDWES | LARGECONF1_WALL_7_0_0_MID | LARGECONF1_WALL_MULL_TOPMIDMID | LARGECONF1_WALL_MULL_MIDEAS | LARGECONF1_WALL_7_0_0_EAST | LARGECONF1_WALL_MULL_TOPMIDEAS | LARGECONF1_WALL_8_0_0 | LARGECONF1_WALL_9_0_0 | LARGECONF1_WALL_MULL_TOPWESEAS | LARGECONF1_WALL_10_0_0 | LARGECONF1_WALL_11_0_0 | LARGECONF1_WALL_MULL_TOPWESWES | LARGECONF1_WALL_MULL_WES | LARGECONF1_WALL_12_0_0 | LARGECONF1_WALL_MULL_TOPNORNOR | LARGECONF1_WALL_MULL_NOR | LARGECONF1_WALL_13_0_0 | LARGECONF1_WALL_MULL_TOPNORSOU | LARGECONF1_WALL_14_0_0 | LARGECONF1_WALL_15_0_0 | LARGECONF1_WALL_MULL_TOPMID_WESWALL | LARGECONF1_WALL_16_0_0 | LARGECONF1_WALL_17_0_0 | LARGECONF1_WALL_MULL_TOPSOU | LARGECONF1_WALL_MULL_SOU | OFF-ANNIE_WALL_5_0_0 | OFF-ANNIE_WALL_MULL_NOR | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS | OFF-ANNIE_WALL_7_0_0 | OFF-ANNIE_WALL_8_0_0 | OFF-ANNIE_WALL_MULL_TOPMID_NORWALL | OFF-ANNIE_WALL_9_0_0 | OFF-ANNIE_WALL_10_0_0 | OFF-ANNIE_WALL_MULL_TOPWES | LARGECONF0_WALL_4_0_0 | LARGECONF0_WALL_MULL_TOPNOR | LARGECONF0_WALL_MULL_NOR | LARGECONF0_WALL_5_0_0 | LARGECONF0_WALL_6_0_0 | LARGECONF0_WALL_MULL_TOPMID | LARGECONF0_WALL_7_0_0 | LARGECONF0_WALL_8_0_0 | LARGECONF0_WALL_MULL_TOPSOU | LARGECONF0_WALL_MULL_SOU |</td>
  </tr>
  <tr>
    <td align="right">IW - MMCHLOWER - SURFACE 6 (46)</td>
    <td align="right">IW - EASTSHADING1 - SURFACE 1 (1) | IW - SOUTHSHADING0 - SURFACE 1 (3) | IW - SOUTHWALKWAY0 - SURFACE 1 (7) | IW - EASTWALKWAY1 - SURFACE 1 (8) | IW - NORTHWALKWAY0 - SURFACE 2 (32) | IW - MMCHLOWER - SURFACE 1 (41) | Mir-IW - MMCHLOWER - SURFACE 7 (47) | Mir-IW - MMCHLOWER - SURFACE 11 (51) | Mir-IW - MMCHLOWER - SURFACE 12 (52) | UNDERFLOOR_VOID_SPACE_WALL_5_0_0 | ROOFN0_ROOF_4_0_0 | ROOFN1_ROOF_4_0_0 | OFF-ANNIE_WALL_6_0_0 | OFF-ANNIE_WALL_MULL_TOPEAS | OFF-ANNIE_WALL_MULL_EAS |</td>
  </tr>
  <tr>
    <td align="right">Mir-IW - MMCHLOWER - SURFACE 6 (46)</td>
